# DRAFT HVAC bid - 4407 Aldrich Rd, Bellingham WA 98226

`4407-aldrich-hvac` · permit SFR2025-00084 · prices: **none (--no-live)** · 3/52 lines have a rate

> **This is a draft.** Nothing sent, nothing pushed. Every unpriced line is listed at the bottom - those are the prices to set.

## Equipment

- design: 19 F heating / 78 F cooling (bellingham); heating load 33,420 Btuh, cooling 1.06 tons (room-by-room, Manual J method)
- unit house: 42k ducted heat pump outdoor, 42k air handler in LAUNDRY, 21 supply registers, 2 returns, 5 kW strip
- cold-climate variable-capacity heat pump(s), A2L refrigerant, HSPF2 >= 9.4 per the WSEC credit

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Air handler - variable speed, 42k (3.5 ton) | 1 | EA | — | — | air handler 42k in LAUNDRY (main; job.json (main/LAUNDRY)) |
| Backup heat strip 5 kW (controlled per WSEC R403.1.2) | 1 | EA | — | — | backup / defrost tempering 5 kW (heat-pump shortfall at design 514 Btuh; Manual S: <= 5 kW while it is under 15,000) - the thermos |
| Heat pump outdoor unit - centrally ducted 42k (3.5 ton), cold-climate va | 1 | EA | — | — | ducted heat pump outdoor unit 42k (~32,906 Btuh at 19 F), at the electrician's Heat pump condenser (DEN ROOM, electrical/jobs/aldr |
| Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403.1. | 1 | EA | — | — | WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2 |
| HVAC equipment site time | 2 | days | $3000.00 | $6,000.00 | 10.4 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

equipment subtotal: materials $0.00 + site $6,000.00 = **$6,000.00** (1/5 lines priced)

## Rough-in

- line sets 34 ft (concealed), condensate to daylight, communication cable
- ductwork 449 ft: trunks, flex branches, boots, returns, transfer paths
- ventilation: exhaust 85.9 cfm continuous (WA M1505.4) - whole-house fan on a 24 h control, outdoor-air inlets
- exhaust: every bath fan ducted and capped, dryer vent, range hood duct and cap - 28 ft

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 9 | LF | — | — | measured 8 LF + 10% waste = 1 x 10 ft stick · air handler condensate to an approved discharge |
| Condensate trap + cleanout tee | 1 | EA | — | — | trap + cleanout tee |
| Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft) | 100 | EA | — | — | trunk |
| Duct insulation R-8 wrap (rigid duct outside the envelope, WSEC R403.3.1 | 49 | LF | — | — | measured 44 LF + 10% waste · main trunk in the vented crawl - R-8 (WSEC R403.3.1) |
| Duct mastic (gal) + UL-181 foil tape | 5 | EA | — | — | mastic by the gallon per 100 ft of duct |
| Flex duct R-8 5 in | 137 | LF | — | — | measured 130 LF + 5% waste = 6 x 25 ft bag · BATH: 30 cfm · HALLWAY: 30 cfm · HALL: 30 cfm · BEDROOM 1: 49 cfm · STAIRS: 47 cfm ·  |
| Flex duct R-8 6 in | 189 | LF | — | — | measured 180 LF + 5% waste = 8 x 25 ft bag · DEN ROOM: 66 cfm · ENTRY: 52 cfm · BEDROOM 2: 53 cfm · MASTER BEDROOM: 75 cfm · LIVIN |
| Register boot (4x10 / 4x12 floor or 6x10 ceiling) | 21 | EA | — | — |  |
| Return duct 12-16 in (panned joist not allowed for a new return) | 43 | LF | — | — | measured 40 LF + 5% waste · main central return 12 in, 481 cfm, 14x20 filter grille · upper central return 14 in, 634 cfm, 16x20 f |
| Supply + return plenums (fabricated, sealed, lined where required) | 1 | EA | — | — | supply + return plenums at the unit |
| Supply trunk - galvanized rectangular / 10-14 in round (extended plenum) | 107 | LF | — | — | measured 101 LF + 5% waste · main: 12 in equivalent, 481 cfm - reducing past 24 ft · upper: 14 in equivalent, 634 cfm - reducing p |
| Takeoff / starting collar with balancing damper | 21 | EA | — | — |  |
| Transfer grille pair / jumper duct (closed-door pressure relief) | 4 | EA | — | — | DEN ROOM: 132 cfm needs ~72 sq in free area at 3 Pa - transfer grille pair or jumper duct · BEDROOM 1: 49 cfm needs ~27 sq in free |
| Anti-vibration pads (set of 4) | 1 | EA | — | — |  |
| Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 38 | LF | — | — | measured 34 LF + 10% waste = 1 x 250 ft coil · with the line set |
| Equipment pad - composite, sized to the outdoor unit | 1 | EA | — | — | outdoor unit pad |
| Line set 3/8 x 3/4 insulated | 38 | LF | — | — | measured 34 LF + 10% waste = 1 x 50 ft coil · 42k indoor unit, 35 ft |
| Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | EA | — | — | snow / drainage stand |
| Wall penetration - 3 in sleeve, sealed and flashed | 1 | EA | — | — | rim penetration for the line set |
| Fire caulk / sealant (tube) | 1 | EA | — | — | fire caulk / sealant at the penetrations |
| Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table M | 13 | LF | — | — | measured 12 LF + 10% waste = 1 x 25 ft bag · BATH: 50 cfm, 6 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) |
| Dryer duct 4 in 90 elbow | 2 | EA | — | — |  |
| Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 6 | LF | — | — | measured 5 LF + 10% waste = 2 x 5 ft stick · from the electrician's dryer outlet in LAUNDRY: 5 ft |
| Dryer vent box (recessed) | 1 | EA | — | — |  |
| Dryer wall cap with damper, no screen (M1502.3) | 1 | EA | — | — |  |
| Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M15 | 9 | LF | — | — | measured 8 LF + 10% waste = 1 x 25 ft bag · BATH whole-house fan: 96 cfm, 6 ft, 2 elbows -> 6 in flex (Table M1505.4.4.2 allows 45 |
| Outdoor air inlet 4 sq in NFA, through-wall with screen (WA exhaust-only | 5 | EA | — | — | unit house: an outdoor-air inlet (4 sq in NFA) in each of 5 habitable spaces (WA exhaust-only systems) - window trickle vents of t |
| Range hood duct 6-10 in rigid, sealed (M1503.3) | 5 | LF | — | — | measured 4 LF + 10% waste = 1 x 5 ft stick · 6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/aldr |
| Range hood wall / roof cap with damper | 1 | EA | — | — | 6 in wall cap with damper |
| Wall / roof cap 6 in with backdraft damper | 2 | EA | — | — | BATH whole-house fan: wall cap with backdraft damper · MASTER BATH: wall cap with backdraft damper |
| Wall cap 4 in with backdraft damper | 2 | EA | — | — | BATH: wall cap with backdraft damper |
| Whole-house exhaust fan, continuous duty, <= 1.0 sone (M1505.4) - replac | 1 | EA | — | — | unit house: whole-house fan 86 cfm continuous (Qr 57 x Csystem 1.5, one fan = unbalanced, not distributed) in BATH - strike that b |
| Whole-house ventilation control - 24 h timer / override, labelled (WA M1 | 1 | EA | — | — | labelled "WHOLE HOUSE VENTILATION - LEAVE ON" 24 h control with manual override (WA M1505.4.2); the electrician wires it |
| HVAC rough-in site time | 8 | days | $3000.00 | $24,000.00 | 50.6 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

rough-in subtotal: materials $0.00 + site $24,000.00 = **$24,000.00** (1/34 lines priced)

## Trim, start-up and tests

- registers and grilles, first filters, start-up and charge verification, controls set-up
- tests: ventilation flow test, duct leakage test, the permit load calculation
- inspections: Mechanical rough-in (cover), Duct leakage test, Ventilation flow test, Final mechanical

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Filters MERV 8-13 (first set) | 1 | EA | — | — | first filter set |
| Floor register 4x10 / 4x12 | 21 | EA | — | — | BATH · DEN ROOM · ENTRY · HALLWAY · HALL · BEDROOM 1 |
| Return / filter grille 20x25 (or 14x30) | 2 | EA | — | — | ENTRY (main): 14x20 at <= 300 fpm · DINING ROOM (upper): 16x20 at <= 300 fpm |
| Air balance of supply registers (per ducted system) | 1 | EA | — | — | register balance |
| Duct leakage test, total cfm25 (WSEC R403.3.5) - certified tester | 1 | EA | — | — | ducts outside the thermal envelope (vented crawl): total leakage test (WSEC R403.3.5) |
| Equipment labels, WSEC certificate data, owner hand-over | 1 | EA | — | — | per dwelling unit |
| Load calculation + equipment selection for the permit (Manual J / S or t | 1 | EA | — | — | room-by-room loads for the permit (this takeoff is the draft) |
| Start-up, charge verification, controls set-up (per outdoor unit) | 1 | EA | — | — | 42k system |
| Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M150 | 1 | EA | — | — | unit house: whole-house 86 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | EA | — | — | per refrigerant system |
| Refrigerant - additional charge beyond the pre-charge (lb) | 0.4 | lb | — | — | 5 oz past the pre-charge [U: the maker's oz / ft] |
| HVAC trim, start-up and tests site time | 2 | days | $3000.00 | $6,000.00 | 9.8 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVAC |
| Mechanical permit - Whatcom County PDS (2 appliances, 5 fans / vents) | 1 | EA | — | — | Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): pric |

trim, start-up and tests subtotal: materials $0.00 + site $6,000.00 = **$6,000.00** (1/13 lines priced)

## Options (priced on their own, not in the sale)

| item | qty | unit | rate | price |
|---|---|---|---|---|

## Totals

sale **$36,000.00** · 12 days at $3,000 · labour cost $12,420.00 (82.8 paid h) · owner fee 5% $1,800.00 · margin $21,780.00 · options $0.00

## Caveats

- DRAFT. Nothing is sent, nothing is pushed to a client.
- 49 line labels have NO price on the RVM price list - the quantities are real, the money is not. See references/prices-to-set.md.
- The day rate used is the ROOFING day rate ($3,000 placeholder) - NOT an HVAC day rate.
- Labour COST uses bidcalc.py's crew rates (crew $70/h + lead $80/h per paid hour) - a roofing crew, a placeholder for an HVAC crew.
- Install minutes are PLACEHOLDERS - no task-level HVAC install hours were found (references/research-hvac-market.md 3.3).
- Sales fee 5% (owner) - the current bidcalc.py rule.
- The electrician wires every outdoor unit, air handler, fan and control; the fireplace, the range hood and the bath fans themselves are other trades' supply.
- The load calculation is the takeoff's own Manual J-method estimate; the permit may want it stamped on the jurisdiction's form (the "HVAC design and load calc" line).

## Prices to set (labels with no rate)

- Air balance (EA)
- Air handler 42k (EA)
- Anti-vibration pads (EA)
- Condensate line 3/4 PVC (LF)
- Condensate trap (EA)
- Dryer duct 4 in rigid (LF)
- Dryer elbow 4 in (EA)
- Dryer vent box (EA)
- Dryer wall cap (EA)
- Duct hanger (EA)
- Duct leakage test (EA)
- Duct mastic and tape (EA)
- Duct takeoff with damper (EA)
- Duct wrap R-8 (LF)
- Equipment pad (EA)
- Exhaust duct 4 in (LF)
- Exhaust duct 6 in (LF)
- Filter (EA)
- Fire caulk (EA)
- Flex duct R-8 5 in (LF)
- Flex duct R-8 6 in (LF)
- Floor register (EA)
- HVAC design and load calc (EA)
- HVAC hand-over (EA)
- HVAC start-up (EA)
- Heat pump outdoor unit 42k ducted (EA)
- Heat strip 5 kW (EA)
- Line set 3/8 x 3/4 (LF)
- Line-set wall penetration (EA)
- Mechanical permit (EA)
- Mini-split cable 14/4 (LF)
- Outdoor air inlet (EA)
- Outdoor unit stand (EA)
- Plenum set supply and return (EA)
- Pressure test and evacuation (EA)
- Range hood cap (EA)
- Range hood duct rigid (LF)
- Refrigerant additional charge (lb) (lb)
- Register boot (EA)
- Return duct (LF)
- Return filter grille (EA)
- Supply trunk duct (LF)
- Thermostat heat pump programmable (EA)
- Transfer grille or jumper (EA)
- Ventilation flow test (EA)
- Wall cap 4 in (EA)
- Wall cap 6 in (EA)
- Whole-house exhaust fan continuous (EA)
- Whole-house ventilation control (EA)