# HVAC takeoff - 4407 Aldrich Rd, Bellingham WA 98226

`4407-aldrich-hvac` · permit SFR2025-00084 · generated by `hvackit.py`

**System** ducted · **foundation** crawl · **line sets** concealed · **ducts** crawl_vented · **ventilation** exhaust · **design** 19 F / 78 F (bellingham)

**Heating 33,420 Btuh** (12.3 Btuh/sf) · cooling 11,504 + 1,159 latent = 1.06 tons · WSU worksheet 35,536 Btuh · 1 outdoor unit(s), 0 head(s), 1 ducted indoor unit(s), 21 register(s) · line sets 34 ft · duct 449 ft · vent / exhaust duct 28 ft

## The system

### unit house - ducted: heat 33,420 Btuh, cool 12,663 Btuh sensible, capacity at design 32,906 Btuh

- outdoor **eq_hp_42** 42k (central) on the W wall, at the electrician's Heat pump condenser (DEN ROOM, electrical/jobs/aldrich/devices.json) - 32,906 Btuh at design, 35 ft of line set
- indoor **eq_ahu_42** 42k in LAUNDRY (main; job.json (main/LAUNDRY)), 1028 cfm
- 21 supply registers: BATH 30 cfm/5 in, DEN ROOM 66 cfm/6 in, DEN ROOM 66 cfm/6 in, ENTRY 52 cfm/6 in, ENTRY 52 cfm/6 in, HALLWAY 30 cfm/5 in, HALL 30 cfm/5 in, BEDROOM 1 49 cfm/5 in, BEDROOM 2 53 cfm/6 in, BEDROOM 2 53 cfm/6 in, MASTER BEDROOM 75 cfm/6 in, MASTER BEDROOM 75 cfm/6 in, LIVING ROOM 57 cfm/6 in, LIVING ROOM 57 cfm/6 in, DINING ROOM 63 cfm/6 in, KITCHEN 63 cfm/6 in, KITCHEN 63 cfm/6 in, KITCHEN 63 cfm/6 in, STAIRS 47 cfm/5 in, BATH 30 cfm/5 in, MASTER BATH 40 cfm/5 in
- returns: ENTRY (main) 481 cfm / 12 in, 14x20 grille, DINING ROOM (upper) 634 cfm / 14 in, 16x20 grille
- backup strip 5 kW (locked out above the balance point)

## Loads

| component | Btuh |
|---|---|
| wall | 7,535 |
| window | 5,549 |
| door | 357 |
| ceiling | 1,763 |
| floor | 1,593 |
| infiltration | 11,429 |
| duct | 2,823 |
| ventilation | 2,374 |

U-factors: ceiling R-60 -> U-0.024 [job.json]; vault R-38 -> U-0.028 [default]; floor R-38 -> U-0.029 [job.json]; wall R-21+5 -> U-0.043 [job.json]; window U-0.28 [default]; skylight U-0.50 [default]; door U-0.20 [default]; slab_f F-0.54 [default]; ach50 5 ACH50 [WSEC R402.4.1.2 maximum - the set names no tighter target]

glazing 388.6 sf (traced windows (interior.json)); infiltration 5 ACH50 -> 0.448 ACH at design (MJ8 blower-door, ACH50 / 11.2); ventilation 85.9 cfm = Qr 57.3 x Csystem 1.5 (exhaust, SRE 0; exhaust-only: (ICFM^1.5 + Qv^1.5)^0.67 = 246 cfm against 204 cfm of infiltration alone); area traced 2,508 sf vs plan 2726 sf

- at Manual J's own 99 % design temperature (23 F) the load is ~30,799 Btuh; the equipment is sized on the code's Table RC-1 value (19 F)

| room | unit | storey | sf | heat Btuh | cool Btuh | glass sf | ext wall ft |
|---|---|---|---|---|---|---|---|
| MASTER BEDROOM | house | upper | 254 | 4,943 | 1,802 | 70 | 64 |
| LAUNDRY | house | main | 126 | 4,741 | 1,061 | 66 | 64 |
| DEN ROOM | house | main | 417 | 4,355 | 411 | 36 | 52 |
| BEDROOM 2 | house | main | 191 | 2,794 | 1,285 | 69 | 28 |
| LIVING ROOM | house | upper | 136 | 2,384 | 1,380 | 43 | 28 |
| DINING ROOM | house | upper | 164 | 2,064 | 761 | 30 | 25 |
| ENTRY | house | main | 112 | 1,879 | 1,249 | 46 | 20 |
| KITCHEN | house | upper | 165 | 1,819 | 2,289 | 19 | 23 |
| BEDROOM 1 | house | main | 184 | 1,608 | 252 | 0 | 24 |
| MASTER BATH | house | upper | 115 | 1,310 | 133 | 0 | 20 |
| STAIRS | house | upper | 286 | 1,139 | 564 | 10 | 10 |
| MASTER W.I.C. | house | upper | 60 | 366 | 64 | 0 | 5 |
| BATH | house | upper | 25 | 349 | 30 | 0 | 6 |
| BATH | house | main | 40 | 324 | 4 | 0 | 5 |
| BATH | house | main | 40 | 316 | 4 | 0 | 5 |
| W.I.C. | house | main | 18 | 230 | 3 | 0 | 4 |
| PANTRY | house | upper | 20 | 213 | 23 | 0 | 3 |
| HALL | house | main | 63 | 84 | 0 | 0 | 0 |
| OFFICE | house | main | 53 | 72 | 0 | 0 | 0 |
| HALLWAY | house | main | 37 | 56 | 5 | 0 | 0 |
- load note: storey shift applied (job.json storey_shift): upper [-2.16, -7.48]
- load note: north_deg not set: the sheet is ASSUMED north-up, so window facings (cooling only) are page directions
- load note: inside the house though the tracer skipped them (>= 70 % wrapped by rooms - chases, the fireplace mass, wall voids): upper/R10 (16 sf)
- load note: the traced rooms cover 2508 sf of the plan's 2726 sf heated area: ceiling, floor, infiltration and ventilation are scaled x1.09 to the plan figure (walls and glass are what the trace measured)

## Runs (measured, before waste)

| system / size | ft |
|---|---|
| dryer 4 | 5 |
| exhaust 4 | 12 |
| exhaust 6 | 8 |
| hood 6 | 4 |
| refrigerant 0.375x0.75 | 34 |
| return 12 | 20 |
| return 14 | 20 |
| supply 14 | 10 |
| supply 5 | 130 |
| supply 6 | 180 |
| trunk 12 | 44 |
| trunk 14 | 45 |

**Routing.** line sets drop in the stud bay under each indoor unit (or the nearest stacked wall) and cross the crawl on an L along the joists to the rim beside the outdoor unit; ducts run a trunk per storey with square branches in the joist bays. Electrical layout read: electrical/jobs/aldrich/devices.json (161 devices).

## The checker

- **PRACTICE** electrical: the 42k central outdoor unit typically needs a 35 A circuit [U: the nameplate MOCP governs]; the electrical job carries 30 A
- note: tracer fragments merged into one space (same name, touching): BATH (main: 2 pieces, 80 sf)
- note: under 70 sf (IRC R304.1 - not a habitable room), so carried by a neighbour and never given a head or an ERV supply: OFFICE 53 sf
- note: the 42k carries 0.98 x the heating load at 19 F - inside the 5 % the takeoff accepts; the strip carries the rest
- note: bath fans: 4 read from the electrical skill (electrical/jobs/aldrich/devices.json) - the electrician supplies and wires them; HVAC ducts and caps each one
- note: unit house: the plan's 96 cfm whole-house fan covers the 86 cfm WA rate (Qr 57 x 1.5 for one exhaust fan)
- note: equipment must meet HSPF2 >= 9.4 (the WSEC credit); design temperature 19 F <= 23 F: a NEEP-listed cold-climate variable-capacity unit (the 3.6 note)
- note: ducts in the vented crawl are outside the thermal envelope: R-8 on every duct, mastic-sealed, and the total duct leakage test before final
- note: refrigerant: a split system installed from 1/1/2026 is an A2L (R-454B / R-32) unit under the EPA Technology Transitions rule; R-410A equipment is out. A2L units carry leak detection / mitigation per their listing - it rides with the equipment line
- note: electrical: one of its bath-fan allowances becomes the HVAC whole-house fan (supplied here) - strike it from the electrical allowance, keep the wiring and add the 24 h control

## The order (quantities only - no prices here)

| phase | group | item | measured | order | unit | note |
|---|---|---|---|---|---|---|
| equip | Equipment | Air handler - variable speed, 42k (3.5 ton) | 1 | 1 | EA | air handler 42k in LAUNDRY (main; job.json (main/LAUNDRY)) |
| equip | Equipment | Backup heat strip 5 kW (controlled per WSEC R403.1.2) | 1 | 1 | EA | backup / defrost tempering 5 kW (heat-pump shortfall at design 514 Btuh; Manual S: <= 5 kW while it is under 15,000) - t |
| equip | Equipment | Heat pump outdoor unit - centrally ducted 42k (3.5 ton), cold-climate  | 1 | 1 | EA | ducted heat pump outdoor unit 42k (~32,906 Btuh at 19 F), at the electrician's Heat pump condenser (DEN ROOM, electrical |
| equip | Equipment | Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403. | 1 | 1 | EA | WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2 |
| rough | Condensate | Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 8 | 9 = 1 x 10 ft | LF | air handler condensate to an approved discharge |
| rough | Condensate | Condensate trap + cleanout tee | 1 | 1 | EA | trap + cleanout tee |
| rough | Ductwork | Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft) | 100 | 100 | EA | trunk |
| rough | Ductwork | Duct insulation R-8 wrap (rigid duct outside the envelope, WSEC R403.3 | 43.9 | 49 | LF | main trunk in the vented crawl - R-8 (WSEC R403.3.1) |
| rough | Ductwork | Duct mastic (gal) + UL-181 foil tape | 5 | 5 | EA | mastic by the gallon per 100 ft of duct |
| rough | Ductwork | Flex duct R-8 5 in | 130.3 | 137 = 6 x 25 ft | LF | BATH: 30 cfm · HALLWAY: 30 cfm · HALL: 30 cfm · BEDROOM 1: 49 cfm · STAIRS: 47 cfm · MASTER BATH: 40 cfm |
| rough | Ductwork | Flex duct R-8 6 in | 179.6 | 189 = 8 x 25 ft | LF | DEN ROOM: 66 cfm · ENTRY: 52 cfm · BEDROOM 2: 53 cfm · MASTER BEDROOM: 75 cfm · LIVING ROOM: 57 cfm · DINING ROOM: 63 cf |
| rough | Ductwork | Register boot (4x10 / 4x12 floor or 6x10 ceiling) | 21 | 21 | EA |  |
| rough | Ductwork | Return duct 12-16 in (panned joist not allowed for a new return) | 40.2 | 43 | LF | main central return 12 in, 481 cfm, 14x20 filter grille · upper central return 14 in, 634 cfm, 16x20 filter grille |
| rough | Ductwork | Supply + return plenums (fabricated, sealed, lined where required) | 1 | 1 | EA | supply + return plenums at the unit |
| rough | Ductwork | Supply trunk - galvanized rectangular / 10-14 in round (extended plenu | 101.4 | 107 | LF | main: 12 in equivalent, 481 cfm - reducing past 24 ft · upper: 14 in equivalent, 634 cfm - reducing past 24 ft |
| rough | Ductwork | Takeoff / starting collar with balancing damper | 21 | 21 | EA |  |
| rough | Ductwork | Transfer grille pair / jumper duct (closed-door pressure relief) | 4 | 4 | EA | DEN ROOM: 132 cfm needs ~72 sq in free area at 3 Pa - transfer grille pair or jumper duct · BEDROOM 1: 49 cfm needs ~27  |
| rough | Refrigerant piping | Anti-vibration pads (set of 4) | 1 | 1 | EA |  |
| rough | Refrigerant piping | Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 34.5 | 38 = 1 x 250 ft | LF | with the line set |
| rough | Refrigerant piping | Equipment pad - composite, sized to the outdoor unit | 1 | 1 | EA | outdoor unit pad |
| rough | Refrigerant piping | Line set 3/8 x 3/4 insulated | 34.5 | 38 = 1 x 50 ft | LF | 42k indoor unit, 35 ft |
| rough | Refrigerant piping | Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | 1 | EA | snow / drainage stand |
| rough | Refrigerant piping | Wall penetration - 3 in sleeve, sealed and flashed | 1 | 1 | EA | rim penetration for the line set |
| rough | Support + protection | Fire caulk / sealant (tube) | 1 | 1 | EA | fire caulk / sealant at the penetrations |
| vent | Ventilation | Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table | 11.5 | 13 = 1 x 25 ft | LF | BATH: 50 cfm, 6 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) |
| vent | Ventilation | Dryer duct 4 in 90 elbow | 2 | 2 | EA |  |
| vent | Ventilation | Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 5 | 6 = 2 x 5 ft | LF | from the electrician's dryer outlet in LAUNDRY: 5 ft |
| vent | Ventilation | Dryer vent box (recessed) | 1 | 1 | EA |  |
| vent | Ventilation | Dryer wall cap with damper, no screen (M1502.3) | 1 | 1 | EA |  |
| vent | Ventilation | Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M | 7.7 | 9 = 1 x 25 ft | LF | BATH whole-house fan: 96 cfm, 6 ft, 2 elbows -> 6 in flex (Table M1505.4.4.2 allows 45 ft) · MASTER BATH: 110 cfm, 2 ft, |
| vent | Ventilation | Outdoor air inlet 4 sq in NFA, through-wall with screen (WA exhaust-on | 5 | 5 | EA | unit house: an outdoor-air inlet (4 sq in NFA) in each of 5 habitable spaces (WA exhaust-only systems) - window trickle  |
| vent | Ventilation | Range hood duct 6-10 in rigid, sealed (M1503.3) | 4 | 5 = 1 x 5 ft | LF | 6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/aldrich/devices.json) (M1503.3); the ho |
| vent | Ventilation | Range hood wall / roof cap with damper | 1 | 1 | EA | 6 in wall cap with damper |
| vent | Ventilation | Wall / roof cap 6 in with backdraft damper | 2 | 2 | EA | BATH whole-house fan: wall cap with backdraft damper · MASTER BATH: wall cap with backdraft damper |
| vent | Ventilation | Wall cap 4 in with backdraft damper | 2 | 2 | EA | BATH: wall cap with backdraft damper |
| vent | Ventilation | Whole-house exhaust fan, continuous duty, <= 1.0 sone (M1505.4) - repl | 1 | 1 | EA | unit house: whole-house fan 86 cfm continuous (Qr 57 x Csystem 1.5, one fan = unbalanced, not distributed) in BATH - str |
| vent | Ventilation | Whole-house ventilation control - 24 h timer / override, labelled (WA  | 1 | 1 | EA | labelled "WHOLE HOUSE VENTILATION - LEAVE ON" 24 h control with manual override (WA M1505.4.2); the electrician wires it |
| trim | Registers + grilles | Filters MERV 8-13 (first set) | 1 | 1 | EA | first filter set |
| trim | Registers + grilles | Floor register 4x10 / 4x12 | 21 | 21 | EA | BATH · DEN ROOM · ENTRY · HALLWAY · HALL · BEDROOM 1 |
| trim | Registers + grilles | Return / filter grille 20x25 (or 14x30) | 2 | 2 | EA | ENTRY (main): 14x20 at <= 300 fpm · DINING ROOM (upper): 16x20 at <= 300 fpm |
| test | Commissioning | Air balance of supply registers (per ducted system) | 1 | 1 | EA | register balance |
| test | Commissioning | Duct leakage test, total cfm25 (WSEC R403.3.5) - certified tester | 1 | 1 | EA | ducts outside the thermal envelope (vented crawl): total leakage test (WSEC R403.3.5) |
| test | Commissioning | Equipment labels, WSEC certificate data, owner hand-over | 1 | 1 | EA | per dwelling unit |
| test | Commissioning | Load calculation + equipment selection for the permit (Manual J / S or | 1 | 1 | EA | room-by-room loads for the permit (this takeoff is the draft) |
| test | Commissioning | Start-up, charge verification, controls set-up (per outdoor unit) | 1 | 1 | EA | 42k system |
| test | Commissioning | Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M1 | 1 | 1 | EA | unit house: whole-house 86 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| test | Refrigerant piping | Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | 1 | EA | per refrigerant system |
| test | Refrigerant piping | Refrigerant - additional charge beyond the pre-charge (lb) | 0.4 | 0.4 | lb | 5 oz past the pre-charge [U: the maker's oz / ft] |

## Labour

crew of 2: {'set': 10.4, 'rough': 50.6, 'trim': 3.3, 'startup': 6.5} crew-hours -> {'set': 2, 'rough': 8, 'trim': 1, 'startup': 1} days (12 total at 6.25 h/day). crew minutes are PLACEHOLDERS (no task-level install hours were found: references/research-hvac-market.md 3.3) - set them from a sub or the crew

## Inspections - Whatcom County PDS

- **Mechanical rough-in (cover)** - after framing, before insulation; line sets pressure-tested and in place; ducts, boots, exhaust ducts and caps; firestops at the garage separation
- **Duct leakage test** - rough-in or final; total leakage at 25 Pa per WSEC R403.3.5 - waived only when every duct and the air handler are inside the envelope
- **Ventilation flow test** - before final; whole-house rate and every local exhaust measured (WA M1505.4)
- **Final mechanical** - equipment set, started, labelled; equipment listing / HSPF2 on the certificate, controls, condensate, clearances

permit: 2 appliances, 5 fans / vents; fee: Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): price it from the county sheet

## What job.json said, and where it came from

- **jurisdiction** - SFR2025-00084 is a Whatcom County EnerGov case (Build Radar scripts/portal_all.json: Building (Residential) - SFR - New Construction, Issued 2025-10-02) - unincorporated county with a Bellingham mailing address, so Whatcom County PDS issues and inspects. (The electrical job has City of Bellingham; the plumbing job has whatcom.)
- **code** - A-1/A-2/A-3 'TABLE WASHINGTON STATE 2021 ENERGY CODE - OPTION / POINTS / COMPLIANCE PATHWAY' - the table's rows are drawn as linework: no text to read
- **system** - ASSUMED. The WSEC credit table on A-1..A-3 is drawn, not text - hvacscan comes back 'unknown'. The electrical skill's job carries 'air-source heat pump with a ducted air handler' in the LAUNDRY; that is carried here UNREAD. RENDER A-1 AND LOOK before this bid is shown - a ductless credit (3.7) would change every line
- **cfa_sf** - A-2 'Main Floor Area: 1363 ft2', A-3 'Upper Floor Area: 1363 ft2'
- **bedrooms** - BEDROOM 1, BEDROOM 2 (main), MASTER BEDROOM (upper); OFFICE and DEN ROOM are not counted
- **envelope** - A-7 section: R-60 ceiling, R-21+5 walls (continuous insulation outside the sheathing), R-38 floor over the crawl with 6 mil vapour barrier. No air-leakage target is legible: WSEC R402.4.1.2's maximum is used
- **foundation** - A-6: crawl space, 18x24 access, 9 vents
- **ducts** - a ducted system on a vented crawl with the living upstairs: main-floor supplies run in the crawl (outside the envelope - R-8 and the total duct leakage test), upper supplies in the floor cavity
- **ventilation** - A-2: 'House Whole Fan' in Lower Level Living and three 'FAN 96 CFM' tags - exhaust-only whole-house ventilation
- **hood** - no hood CFM on the set; 300 cfm ASSUMED
- **dryer** - LAUNDRY on A-2; electric ASSUMED (all-electric Bellingham norm per the electrical job)
- **storey_shift** - the finish job's own _dxdy_measured (register_interior.py, 9/22-23): the upper storey sits (-2.16, -7.48) ft from where the typed dx = dy = 0 put it. Applied here so the ceilings and floors over each other line up; the interior.json itself is not touched