# DRAFT HVAC bid - 340 Ridgeway Pl, Sedro-Woolley WA 98284 (Glenhaven Lakes, unincorporated Whatcom County)

`340-ridgeway-hvac` · permit SFR2025-00214 · prices: **none (--no-live)** · 3/38 lines have a rate

> **This is a draft.** Nothing sent, nothing pushed. Every unpriced line is listed at the bottom - those are the prices to set.

## Equipment

- design: 19 F heating / 78 F cooling (sedro-woolley); heating load 25,039 Btuh, cooling 1.64 tons (room-by-room, Manual J method)
- unit house: 36k multi-zone outdoor, 5 wall heads (9k DINING, 6k OFFICE, 9k MASTER, 6k MEDIA, 6k BED. 2)
- cold-climate variable-capacity heat pump(s), A2L refrigerant, HSPF2 >= 9.0 per the WSEC credit

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Ductless wall head 6k | 3 | EA | — | — | OFFICE: zone OFFICE - heat 4,707 / cool 4,947 Btuh · MEDIA: zone MEDIA - heat 4,805 / cool 3,239 Btuh · BED. 2: zone BED. 2 - heat |
| Ductless wall head 9k | 2 | EA | — | — | DINING: zone KITCHEN, DINING, ENTRY - heat 7,962 / cool 5,330 Btuh · MASTER: zone MASTER - heat 5,622 / cool 4,103 Btuh |
| Multi-zone outdoor unit - 36k, cold-climate, up to 5 indoor units | 1 | EA | — | — | multi-zone outdoor unit, 36k nominal, ~33,595 Btuh at 19 F (ResStock cold-climate curve), at the electrician's Ductless mini-split |
| HVAC equipment site time | 3 | days | $3000.00 | $9,000.00 | 16.0 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

equipment subtotal: materials $0.00 + site $9,000.00 = **$9,000.00** (1/4 lines priced)

## Rough-in

- line sets 253 ft (concealed), condensate to daylight, communication cable
- no ductwork (ductless)
- ventilation: exhaust 70.3 cfm continuous (WA M1505.4) - whole-house fan on a 24 h control, outdoor-air inlets
- exhaust: every bath fan ducted and capped, dryer vent, range hood duct and cap - 47 ft

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 112 | LF | — | — | measured 101 LF + 10% waste = 12 x 10 ft stick · condensate: gravity, 1/8 in per ft, to daylight (M1411.3) - never into the crawl |
| Anti-vibration pads (set of 4) | 1 | EA | — | — |  |
| Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 279 | LF | — | — | measured 254 LF + 10% waste = 2 x 250 ft coil · with the line set (powers and talks to the head) |
| Equipment pad - composite, sized to the outdoor unit | 1 | EA | — | — | outdoor unit pad |
| Line set 1/4 x 3/8 insulated (pre-flared or brazed) | 279 | LF | — | — | measured 254 LF + 10% waste = 6 x 50 ft coil · DINING 9k head, 19 ft concealed · OFFICE 6k head, 59 ft concealed · MASTER 9k head, |
| Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | EA | — | — | snow / drainage stand (NW practice: 12-18 in clear of grade) |
| Wall penetration - 3 in sleeve, sealed and flashed | 1 | EA | — | — | rim-joist penetration for the line-set bundle beside the outdoor unit |
| Bore through a stud / plate (counted, not priced) | 16 | EA | — | — | plates the line set passes (bottom plate + subfloor per storey) |
| Fire caulk / sealant (tube) | 2 | EA | — | — | fire caulk / sealant at the penetrations |
| Head / controller blocking (framer or HVAC) | 5 | EA | — | — | head mounting plate blocking |
| Nail plate at a line-set / cable bore within 1-1/4 in of the face | 16 | EA | — | — | nail plates at those bores |
| Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table M | 19 | LF | — | — | measured 17 LF + 10% waste = 1 x 25 ft bag · PWDR: 50 cfm, 7 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) · MASTER B |
| Dryer duct 4 in 90 elbow | 2 | EA | — | — |  |
| Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 15 | LF | — | — | measured 13 LF + 10% waste = 3 x 5 ft stick · from the electrician's dryer outlet in LAUNDRY: 13 ft |
| Dryer vent box (recessed) | 1 | EA | — | — |  |
| Dryer wall cap with damper, no screen (M1502.3) | 1 | EA | — | — |  |
| Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M15 | 15 | LF | — | — | measured 13 LF + 10% waste = 1 x 25 ft bag · BATH. 2 whole-house fan: 90 cfm, 13 ft, 3 elbows -> 6 in flex (Table M1505.4.4.2 allo |
| Make-up air damper (motorised) + hood interlock + duct (WA M1503.6: hood | 1 | EA | — | — | 600 cfm hood > 400 cfm: motorised make-up air damper interlocked with the hood - the plan calls for it and WA M1503.6: gas-fuel fi |
| Outdoor air inlet 4 sq in NFA, through-wall with screen (WA exhaust-only | 5 | EA | — | — | unit house: an outdoor-air inlet (4 sq in NFA) in each of 5 habitable spaces (WA exhaust-only systems) - window trickle vents of t |
| Range hood duct 6-10 in rigid, sealed (M1503.3) | 18 | LF | — | — | measured 16 LF + 10% waste = 4 x 5 ft stick · 8 in rigid for a 600 cfm hood at the electrician's range outlet (electrical/jobs/rid |
| Range hood wall / roof cap with damper | 1 | EA | — | — | 8 in wall cap with damper |
| Wall / roof cap 6 in with backdraft damper | 1 | EA | — | — | BATH. 2 whole-house fan: wall cap with backdraft damper |
| Wall cap 4 in with backdraft damper | 3 | EA | — | — | PWDR: wall cap with backdraft damper · MASTER BATH: wall cap with backdraft damper · SHOWER: wall cap with backdraft damper |
| Whole-house exhaust fan, continuous duty, <= 1.0 sone (M1505.4) - replac | 1 | EA | — | — | unit house: whole-house fan 70 cfm continuous (Qr 47 x Csystem 1.5, one fan = unbalanced, not distributed) in BATH. 2 - strike tha |
| Whole-house ventilation control - 24 h timer / override, labelled (WA M1 | 1 | EA | — | — | labelled "WHOLE HOUSE VENTILATION - LEAVE ON" 24 h control with manual override (WA M1505.4.2); the electrician wires it |
| HVAC rough-in site time | 5 | days | $3000.00 | $15,000.00 | 28.0 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

rough-in subtotal: materials $0.00 + site $15,000.00 = **$15,000.00** (1/26 lines priced)

## Trim, start-up and tests

- registers and grilles, first filters, start-up and charge verification, controls set-up
- tests: ventilation flow test, the permit load calculation
- inspections: Mechanical rough-in (cover), Ventilation flow test, Final mechanical

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Equipment labels, WSEC certificate data, owner hand-over | 1 | EA | — | — | per dwelling unit |
| Load calculation + equipment selection for the permit (Manual J / S or t | 1 | EA | — | — | room-by-room loads for the permit (this takeoff is the draft) |
| Start-up, charge verification, controls set-up (per outdoor unit) | 1 | EA | — | — | 36k system |
| Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M150 | 1 | EA | — | — | unit house: whole-house 70 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | EA | — | — | per refrigerant system |
| Refrigerant - additional charge beyond the pre-charge (lb) | 1.9 | lb | — | — | 30 oz past the pre-charged length [U: the maker's oz / ft] |
| HVAC trim, start-up and tests site time | 1 | days | $3000.00 | $3,000.00 | 5.0 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVAC |
| Mechanical permit - Whatcom County PDS (6 appliances, 6 fans / vents) | 1 | EA | — | — | Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): pric |

trim, start-up and tests subtotal: materials $0.00 + site $3,000.00 = **$3,000.00** (1/8 lines priced)

## Options (priced on their own, not in the sale)

| item | qty | unit | rate | price |
|---|---|---|---|---|
| Wired wall controller per ductless zone (optional) | 5 | EA | — | — |

## Totals

sale **$27,000.00** · 9 days at $3,000 · labour cost $8,700.00 (58.0 paid h) · owner fee 5% $1,350.00 · margin $16,950.00 · options $0.00

## Caveats

- DRAFT. Nothing is sent, nothing is pushed to a client.
- 36 line labels have NO price on the RVM price list - the quantities are real, the money is not. See references/prices-to-set.md.
- The day rate used is the ROOFING day rate ($3,000 placeholder) - NOT an HVAC day rate.
- Labour COST uses bidcalc.py's crew rates (crew $70/h + lead $80/h per paid hour) - a roofing crew, a placeholder for an HVAC crew.
- Install minutes are PLACEHOLDERS - no task-level HVAC install hours were found (references/research-hvac-market.md 3.3).
- Sales fee 5% (owner) - the current bidcalc.py rule.
- The electrician wires every outdoor unit, air handler, fan and control; the fireplace, the range hood and the bath fans themselves are other trades' supply.
- The load calculation is the takeoff's own Manual J-method estimate; the permit may want it stamped on the jurisdiction's form (the "HVAC design and load calc" line).

## Prices to set (labels with no rate)

- Anti-vibration pads (EA)
- Condensate line 3/4 PVC (LF)
- Dryer duct 4 in rigid (LF)
- Dryer elbow 4 in (EA)
- Dryer vent box (EA)
- Dryer wall cap (EA)
- Ductless wall head 6k (EA)
- Ductless wall head 9k (EA)
- Ductless wired controller (EA)
- Equipment pad (EA)
- Exhaust duct 4 in (LF)
- Exhaust duct 6 in (LF)
- Fire caulk (EA)
- Framing bore (EA)
- HVAC design and load calc (EA)
- HVAC hand-over (EA)
- HVAC start-up (EA)
- Line set 1/4 x 3/8 (LF)
- Line-set wall penetration (EA)
- Make-up air damper kit (EA)
- Mechanical permit (EA)
- Mini-split cable 14/4 (LF)
- Mounting blocking (EA)
- Multi-zone outdoor unit 36k (EA)
- Nail plate (EA)
- Outdoor air inlet (EA)
- Outdoor unit stand (EA)
- Pressure test and evacuation (EA)
- Range hood cap (EA)
- Range hood duct rigid (LF)
- Refrigerant additional charge (lb) (lb)
- Ventilation flow test (EA)
- Wall cap 4 in (EA)
- Wall cap 6 in (EA)
- Whole-house exhaust fan continuous (EA)
- Whole-house ventilation control (EA)