# HVAC takeoff - 340 Ridgeway Pl, Sedro-Woolley WA 98284 (Glenhaven Lakes, unincorporated Whatcom County)

`340-ridgeway-hvac` · permit SFR2025-00214 · generated by `hvackit.py`

**System** ductless · **foundation** crawl · **line sets** concealed · **ducts** inside · **ventilation** exhaust · **design** 19 F / 78 F (sedro-woolley)

**Heating 25,039 Btuh** (10.3 Btuh/sf) · cooling 18,820 + 823 latent = 1.64 tons · WSU worksheet 31,752 Btuh · 1 outdoor unit(s), 5 head(s), 0 ducted indoor unit(s), 0 register(s) · line sets 253 ft · duct 0 ft · vent / exhaust duct 47 ft

## The system

### unit house - ductless: heat 25,039 Btuh, cool 19,643 Btuh sensible, capacity at design 33,595 Btuh

- outdoor **eq_mz_36** 36k (multi) on the W wall, at the electrician's Ductless mini-split outdoor unit (DINING, electrical/jobs/ridgeway/devices.json) - 33,595 Btuh at design, 253 ft of line set

| zone (head in) | rooms in the zone | carried rooms | heat Btuh | cool Btuh |
|---|---|---|---|---|
| DINING (main) | KITCHEN, DINING, ENTRY | CLOS, PANTRY, WINDOW SEAT, HALL, LAUNDRY | 7,962 | 5,330 |
| OFFICE (main) | OFFICE | PWDR, GARAGE STORAGE, COAT | 4,707 | 4,947 |
| MASTER (upper) | MASTER | SHELF / NICHE, MASTER BATH, SHOWER | 5,622 | 4,103 |
| MEDIA (upper) | MEDIA | LINEN / STOR., LANDING / OPEN TO BELOW, HALL | 4,805 | 3,239 |
| BED. 2 (upper) | BED. 2 | W.I.C, BATH. 2 | 1,943 | 1,015 |

| head | room | storey | heat | cool | wall |
|---|---|---|---|---|---|
| 9k | DINING | main | 7,962 | 5,330 | exterior |
| 6k | OFFICE | main | 4,707 | 4,947 | exterior |
| 9k | MASTER | upper | 5,622 | 4,103 | exterior |
| 6k | MEDIA | upper | 4,805 | 3,239 | exterior |
| 6k | BED. 2 | upper | 1,943 | 1,015 | exterior |

## Loads

| component | Btuh |
|---|---|
| wall | 5,616 |
| window | 9,112 |
| door | 337 |
| ceiling | 1,807 |
| floor | 1,828 |
| infiltration | 3,856 |
| duct | 0 |
| ventilation | 2,482 |

U-factors: ceiling R-60 -> U-0.024 [job.json]; vault R-38 -> U-0.028 [job.json]; floor R-38 -> U-0.029 [job.json]; wall R-20+5 -> U-0.044 [job.json]; window U-0.24 [job.json]; skylight U-0.50 [job.json]; door U-0.20 [job.json]; slab_f F-0.54 [default]; ach50 2 ACH50 [job.json]

glazing 744.5 sf (the plan's window schedule as read (24 units) - more than the 354 sf traced); infiltration 2 ACH50 -> 0.179 ACH at design (MJ8 blower-door, ACH50 / 11.2); ventilation 70.3 cfm = Qr 46.9 x Csystem 1.5 (exhaust, SRE 0; exhaust-only: (ICFM^1.5 + Qv^1.5)^0.67 = 113 cfm against 69 cfm of infiltration alone); area traced 2,009 sf vs plan 2436 sf

- at Manual J's own 99 % design temperature (23 F) the load is ~23,075 Btuh; the equipment is sized on the code's Table RC-1 value (19 F)

| room | unit | storey | sf | heat Btuh | cool Btuh | glass sf | ext wall ft |
|---|---|---|---|---|---|---|---|
| MASTER | house | upper | 279 | 3,842 | 3,577 | 140 | 53 |
| OFFICE | house | main | 108 | 3,506 | 4,672 | 185 | 42 |
| MEDIA | house | upper | 266 | 3,256 | 2,809 | 131 | 49 |
| ENTRY | house | main | 257 | 2,452 | 1,511 | 86 | 36 |
| BED. 2 | house | upper | 167 | 1,668 | 958 | 36 | 30 |
| KITCHEN | house | main | 122 | 1,382 | 2,202 | 31 | 25 |
| DINING | house | main | 193 | 1,101 | 570 | 15 | 12 |
| LANDING / OPEN TO BELOW | house | upper | 163 | 971 | 363 | 20 | 16 |
| HALL | house | main | 50 | 946 | 262 | 42 | 13 |
| WINDOW SEAT | house | main | 20 | 721 | 745 | 18 | 15 |
| GARAGE STORAGE | house | main | 29 | 619 | 274 | 15 | 12 |
| SHOWER | house | upper | 20 | 429 | 297 | 12 | 9 |
| LAUNDRY | house | main | 49 | 367 | 37 | 2 | 8 |
| MASTER | house | upper | 68 | 365 | 122 | 7 | 6 |
| SHELF / NICHE | house | upper | 12 | 245 | 16 | 0 | 7 |
| CLOS | house | main | 13 | 190 | 3 | 0 | 5 |
| MASTER | house | upper | 20 | 140 | 69 | 3 | 2 |
| COAT | house | main | 22 | 94 | 1 | 0 | 2 |
| HALL | house | upper | 51 | 87 | 56 | 0 | 0 |
| W.I.C | house | upper | 36 | 53 | 39 | 0 | 0 |
| MASTER BATH | house | upper | 12 | 44 | 22 | 0 | 1 |
| BATH. 2 | house | upper | 17 | 29 | 18 | 0 | 0 |
| PWDR | house | main | 15 | 21 | 0 | 0 | 0 |
| LINEN / STOR. | house | upper | 10 | 15 | 11 | 0 | 0 |
| PANTRY | house | main | 10 | 14 | 0 | 0 | 0 |
- **load warning**: cooling load 8.1 Btuh/sf is outside 2.5-8 (expected 3.5-5.5) - check the west / east glass and the skylights
- load note: north_deg not set: the sheet is ASSUMED north-up, so window facings (cooling only) are page directions
- load note: inside the house though the tracer skipped them (>= 70 % wrapped by rooms - chases, the fireplace mass, wall voids): main/R6 (14 sf), main/R7 (35 sf), upper/R14 (9 sf), upper/R8 (36 sf)
- load note: glazing: the plan's window schedule as read (24 units) - more than the 354 sf traced; the 390 sf the tracer did not find is spread over 16 rooms by exterior wall length
- load note: the traced rooms cover 2009 sf of the plan's 2436 sf heated area: ceiling, floor, infiltration and ventilation are scaled x1.21 to the plan figure (walls and glass are what the trace measured)

## Runs (measured, before waste)

| system / size | ft |
|---|---|
| condensate 0.75 | 101 |
| dryer 4 | 13 |
| exhaust 4 | 17 |
| exhaust 6 | 13 |
| hood 8 | 4 |
| refrigerant 0.25x0.375 | 253 |

**Routing.** line sets drop in the stud bay under each indoor unit (or the nearest stacked wall) and cross the crawl on an L along the joists to the rim beside the outdoor unit; ducts run a trunk per storey with square branches in the joist bays. Electrical layout read: electrical/jobs/ridgeway/devices.json (186 devices).

## The checker

- **PRACTICE** 36k outdoor unit (unit house): it sits under the upper storey (BED. 2 above): out of the snow, but set it on a ground stand with isolation pads, never a wall bracket - compressor vibration carries into the room above
- **PRACTICE** MASTER: line set 86 ft > the ~82 ft this unit class allows [U - the model's manual governs] - move the outdoor unit or the head
- **PRACTICE** multi-zone: total piping 253 ft > ~229 ft for a 36k multi-zone [U] - split the zones over two outdoor units
- **DATA** plan set: ach50: the set prints {1.5: 1, 2.0: 1} -> 1.5 (two values for one requirement; the tighter one is used for ACH50, the most frequent for R-values - confirm on the energy sheet)
- **DATA** plan set: credit 2.1 sets 2.0 ACH50 but the notes print 1.5 -> 1.5 (the tighter target governs the blower-door test and the infiltration load)
- **DATA** design temperature: 19 F is a stand-in (WSEC Table RC-1 Bellingham IAP 19 F / 78 F [S]; MJ8 Table 1A 23 F / 76 F [V] (Skagit foothills: the Bellingham row is the colder neighbour - STAND-IN)) - pull WSEC Table RC-1 for sedro-woolley before this goes out
- **PRACTICE** electrical: the 36k multi outdoor unit typically needs a 30 A circuit [U: the nameplate MOCP governs]; the electrical job carries 20 A
- note: tracer fragments merged into one space (same name, touching): MASTER (upper: 3 pieces, 368 sf)
- note: under 70 sf (IRC R304.1 - not a habitable room), so carried by a neighbour and never given a head or an ERV supply: WINDOW SEAT 20 sf
- note: unit house: 4 bath / powder room(s) have no head - they are carried by the zone they open into; WSEC allows resistance heat up to 0.5 W/sf or 500 W if a bath needs its own (an option line, not in the base)
- note: bath fans: 4 read from the electrical skill (electrical/jobs/ridgeway/devices.json) - the electrician supplies and wires them; HVAC ducts and caps each one
- note: unit house: the plan's 90 cfm whole-house fan covers the 70 cfm WA rate (Qr 47 x 1.5 for one exhaust fan)
- note: equipment must meet HSPF2 >= 9 (the WSEC credit); design temperature 19 F <= 23 F: a NEEP-listed cold-climate variable-capacity unit (the 3.6 note)
- note: refrigerant: a split system installed from 1/1/2026 is an A2L (R-454B / R-32) unit under the EPA Technology Transitions rule; R-410A equipment is out. A2L units carry leak detection / mitigation per their listing - it rides with the equipment line
- note: a gas-fuel fireplace is on the set - not in this bid (the fireplace installer's); a sealed direct-vent unit needs no combustion air from the house
- note: ductless: each head's programmable wireless controller meets WSEC R403.1.1; a wired wall controller per zone is an option line
- note: the electrical job carries a separate circuit for the indoor heads (15 A): on Mitsubishi / Fujitsu / Daikin splits the heads are powered from the outdoor unit through the 14/4 - that circuit comes off unless the chosen model needs it
- note: electrical: one of its bath-fan allowances becomes the HVAC whole-house fan (supplied here) - strike it from the electrical allowance, keep the wiring and add the 24 h control

## The order (quantities only - no prices here)

| phase | group | item | measured | order | unit | note |
|---|---|---|---|---|---|---|
| equip | Equipment | Ductless wall head 6k | 3 | 3 | EA | OFFICE: zone OFFICE - heat 4,707 / cool 4,947 Btuh · MEDIA: zone MEDIA - heat 4,805 / cool 3,239 Btuh · BED. 2: zone BED |
| equip | Equipment | Ductless wall head 9k | 2 | 2 | EA | DINING: zone KITCHEN, DINING, ENTRY - heat 7,962 / cool 5,330 Btuh · MASTER: zone MASTER - heat 5,622 / cool 4,103 Btuh |
| equip | Equipment | Multi-zone outdoor unit - 36k, cold-climate, up to 5 indoor units | 1 | 1 | EA | multi-zone outdoor unit, 36k nominal, ~33,595 Btuh at 19 F (ResStock cold-climate curve), at the electrician's Ductless  |
| equip | Equipment | Wired wall controller per ductless zone (optional) (option) | 5 | 5 | EA | wired wall controller per head (option) |
| rough | Condensate | Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 101.2 | 112 = 12 x 10 ft | LF | condensate: gravity, 1/8 in per ft, to daylight (M1411.3) - never into the crawl |
| rough | Refrigerant piping | Anti-vibration pads (set of 4) | 1 | 1 | EA |  |
| rough | Refrigerant piping | Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 253.5 | 279 = 2 x 250 ft | LF | with the line set (powers and talks to the head) |
| rough | Refrigerant piping | Equipment pad - composite, sized to the outdoor unit | 1 | 1 | EA | outdoor unit pad |
| rough | Refrigerant piping | Line set 1/4 x 3/8 insulated (pre-flared or brazed) | 253.5 | 279 = 6 x 50 ft | LF | DINING 9k head, 19 ft concealed · OFFICE 6k head, 59 ft concealed · MASTER 9k head, 86 ft concealed · MEDIA 6k head, 56  |
| rough | Refrigerant piping | Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | 1 | EA | snow / drainage stand (NW practice: 12-18 in clear of grade) |
| rough | Refrigerant piping | Wall penetration - 3 in sleeve, sealed and flashed | 1 | 1 | EA | rim-joist penetration for the line-set bundle beside the outdoor unit |
| rough | Support + protection | Bore through a stud / plate (counted, not priced) | 16 | 16 | EA | plates the line set passes (bottom plate + subfloor per storey) |
| rough | Support + protection | Fire caulk / sealant (tube) | 2 | 2 | EA | fire caulk / sealant at the penetrations |
| rough | Support + protection | Head / controller blocking (framer or HVAC) | 5 | 5 | EA | head mounting plate blocking |
| rough | Support + protection | Nail plate at a line-set / cable bore within 1-1/4 in of the face | 16 | 16 | EA | nail plates at those bores |
| vent | Ventilation | Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table | 16.8 | 19 = 1 x 25 ft | LF | PWDR: 50 cfm, 7 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) · MASTER BATH: 50 cfm, 6 ft, 3 elbows -> 4 in |
| vent | Ventilation | Dryer duct 4 in 90 elbow | 2 | 2 | EA |  |
| vent | Ventilation | Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 13.1 | 15 = 3 x 5 ft | LF | from the electrician's dryer outlet in LAUNDRY: 13 ft |
| vent | Ventilation | Dryer vent box (recessed) | 1 | 1 | EA |  |
| vent | Ventilation | Dryer wall cap with damper, no screen (M1502.3) | 1 | 1 | EA |  |
| vent | Ventilation | Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M | 13.2 | 15 = 1 x 25 ft | LF | BATH. 2 whole-house fan: 90 cfm, 13 ft, 3 elbows -> 6 in flex (Table M1505.4.4.2 allows 45 ft) |
| vent | Ventilation | Make-up air damper (motorised) + hood interlock + duct (WA M1503.6: ho | 1 | 1 | EA | 600 cfm hood > 400 cfm: motorised make-up air damper interlocked with the hood - the plan calls for it and WA M1503.6: g |
| vent | Ventilation | Outdoor air inlet 4 sq in NFA, through-wall with screen (WA exhaust-on | 5 | 5 | EA | unit house: an outdoor-air inlet (4 sq in NFA) in each of 5 habitable spaces (WA exhaust-only systems) - window trickle  |
| vent | Ventilation | Range hood duct 6-10 in rigid, sealed (M1503.3) | 16.2 | 18 = 4 x 5 ft | LF | 8 in rigid for a 600 cfm hood at the electrician's range outlet (electrical/jobs/ridgeway/devices.json) (M1503.3); the h |
| vent | Ventilation | Range hood wall / roof cap with damper | 1 | 1 | EA | 8 in wall cap with damper |
| vent | Ventilation | Wall / roof cap 6 in with backdraft damper | 1 | 1 | EA | BATH. 2 whole-house fan: wall cap with backdraft damper |
| vent | Ventilation | Wall cap 4 in with backdraft damper | 3 | 3 | EA | PWDR: wall cap with backdraft damper · MASTER BATH: wall cap with backdraft damper · SHOWER: wall cap with backdraft dam |
| vent | Ventilation | Whole-house exhaust fan, continuous duty, <= 1.0 sone (M1505.4) - repl | 1 | 1 | EA | unit house: whole-house fan 70 cfm continuous (Qr 47 x Csystem 1.5, one fan = unbalanced, not distributed) in BATH. 2 -  |
| vent | Ventilation | Whole-house ventilation control - 24 h timer / override, labelled (WA  | 1 | 1 | EA | labelled "WHOLE HOUSE VENTILATION - LEAVE ON" 24 h control with manual override (WA M1505.4.2); the electrician wires it |
| test | Commissioning | Equipment labels, WSEC certificate data, owner hand-over | 1 | 1 | EA | per dwelling unit |
| test | Commissioning | Load calculation + equipment selection for the permit (Manual J / S or | 1 | 1 | EA | room-by-room loads for the permit (this takeoff is the draft) |
| test | Commissioning | Start-up, charge verification, controls set-up (per outdoor unit) | 1 | 1 | EA | 36k system |
| test | Commissioning | Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M1 | 1 | 1 | EA | unit house: whole-house 70 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| test | Refrigerant piping | Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | 1 | EA | per refrigerant system |
| test | Refrigerant piping | Refrigerant - additional charge beyond the pre-charge (lb) | 1.9 | 1.9 | lb | 30 oz past the pre-charged length [U: the maker's oz / ft] |

## Labour

crew of 2: {'set': 16.0, 'rough': 28.0, 'startup': 5.0} crew-hours -> {'set': 3, 'rough': 5, 'startup': 1} days (9 total at 6.25 h/day). crew minutes are PLACEHOLDERS (no task-level install hours were found: references/research-hvac-market.md 3.3) - set them from a sub or the crew

## Inspections - Whatcom County PDS

- **Mechanical rough-in (cover)** - after framing, before insulation; line sets pressure-tested and in place; ducts, boots, exhaust ducts and caps; firestops at the garage separation
- **Ventilation flow test** - before final; whole-house rate and every local exhaust measured (WA M1505.4)
- **Final mechanical** - equipment set, started, labelled; equipment listing / HSPF2 on the certificate, controls, condensate, clearances

permit: 6 appliances, 6 fans / vents; fee: Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): price it from the county sheet

## What job.json said, and where it came from

- **code** - A0.1 cover: 'PER WSEC SEC R406 ... FOR MEDIUM DWELLING UNIT : 8.0 ENERGY CREDITS REQUIRED' (2021 WSEC-R)
- **system** - A0.1 SELECTED ENERGY CREDITS: '3.7 HIGH EFFICIENCY HVAC DISTRIBUTION OPTIONS - Ductless mini-split heat pump system with no electric resistance heating in the primary living areas. A ductless heat pump system with a minimum HSPF2 of 9 (HSPF of 10) shall be sized and installed to provide heat to entire dwelling unit at design outdoor air temperature.' + Table 406.2 option 4 (heat pump). READ off the plan.
- **cfa_sf** - A0.1 AREA CALCULATIONS: MAIN FLOOR 1,155 S.F., UPPER FLOOR 1,281 S.F., TOTAL HEATED AREA 2,436 S.F.
- **bedrooms** - A1.2: MASTER BED. and BED. 2 (the main-floor OFFICE and MEDIA are not bedrooms) - the whole-house ventilation rate counts 2
- **envelope** - A0.1 note 8 (Table R402.1.3): ceiling R-60, vaulted R-38, wood frame wall 20+5 or 13+10, floor R-38, slab R-10/4 ft, skylight U-0.50; A0.2 schedule windows U-0.22 / 0.25 (mean 0.24). ACH50: the credit 2.1 says 2.0, general note 3 says 1.5 - the load uses the credit's 2.0 (the looser, so the equipment is not undersized) and the checker lists the conflict
- **foundation** - A1.0: CRAWLSPACE 1,163 SF, 9 foundation vents (vented crawl); TJI floor
- **ventilation** - A1.1/A1.2 legend: '90 CFM FAN MIN. FOR CONT. WHOLE HOUSE OPERATION'; floor plan note 5: 'INSTALL WHOLE HOUSE VENTILATION FAN PER 2021 IRC WA STATE AMENDMENTS ... TABLE M1505.4.3(1)'. Option 2.1 carries no heat-recovery requirement - exhaust-only is compliant
- **hood** - A1.1 kitchen: 'HOOD VENT 36" ... 600 CFM MAKE-UP AIR HOOD UNDER-CABINET' - over 400 cfm, so M1503.6 make-up air, and the sheet asks for it
- **dryer** - LAUNDRY / MUDROOM on A1.1; electric ASSUMED (the electrical job's 30 A dryer circuit; no gas at Glenhaven)
- **fireplace** - A4.1/A4.2 details 'ROOF DETAIL @ FIREPLACE EAVE', 'FLOOR TO WALL DETAIL @ FIREPLACE'; the electrical skill read 'VENTED GAS' on the set. Direct-vent or natural-draft is not stated - a natural-draft unit is what makes WA M1503.6 make-up air mandatory for the 600 cfm hood (the plan asks for it anyway). Not HVAC scope