# DRAFT HVAC bid - 8835 Semiahmoo Dr, Blaine WA 98230

`8835-semiahmoo-hvac` · permit SFR2026-00068 · prices: **none (--no-live)** · 3/52 lines have a rate

> **This is a draft.** Nothing sent, nothing pushed. Every unpriced line is listed at the bottom - those are the prices to set.

## Equipment

- design: 19 F heating / 78 F cooling (blaine); heating load 23,560 Btuh, cooling 1.81 tons (room-by-room, Manual J method)
- unit house: 60k multi-zone outdoor, 18k ducted unit in LAUNDRY, 12k ducted unit in HALL, 20 supply registers, 2 returns
- cold-climate variable-capacity heat pump(s), A2L refrigerant, HSPF2 >= 9.4 per the WSEC credit

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Ducted indoor unit (slim / multi-position) 12k | 1 | EA | — | — | ducted indoor unit 12k in HALL (upper; rule: first CLOS|CLST|HALL|LANDING room) |
| Ducted indoor unit (slim / multi-position) 18k | 1 | EA | — | — | ducted indoor unit 18k in LAUNDRY (main; rule: first LAUNDRY|UTIL room) |
| ERV / HRV - balanced whole-house, 50-150 cfm (SRE per the credit) | 1 | EA | — | — | unit house: VENTS Frigate ERV 150 - 64 cfm continuous (balanced, ducted to every habitable room: Csystem 1.0), SRE >= 0.8 (the cre |
| Multi-zone outdoor unit - 60k, cold-climate, up to 8 indoor units | 1 | EA | — | — | multi-zone outdoor unit 60k (~55,992 Btuh at 19 F), at the electrician's Heat pump condenser (LIVING ROOM, electrical/jobs/semiahm |
| Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403.1. | 2 | EA | — | — | WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2 |
| HVAC equipment site time | 3 | days | $3000.00 | $9,000.00 | 18.0 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

equipment subtotal: materials $0.00 + site $9,000.00 = **$9,000.00** (1/6 lines priced)

## Rough-in

- line sets 111 ft (concealed), condensate to daylight, communication cable
- ductwork 522 ft: trunks, flex branches, boots, returns, transfer paths
- ventilation: erv 64.3 cfm continuous (WA M1505.4) - ERV with ducted supply / exhaust
- exhaust: every bath fan ducted and capped, dryer vent, range hood duct and cap - 511 ft

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 28 | LF | — | — | measured 25 LF + 10% waste = 3 x 10 ft stick · air handler condensate to an approved discharge |
| Condensate trap + cleanout tee | 2 | EA | — | — | trap + cleanout tee |
| Secondary drain pan + float switch (M1411.3.1: equipment above finished  | 1 | EA | — | — | upper unit sits over finished space (M1411.3.1) |
| Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft) | 125 | EA | — | — | trunk |
| Duct mastic (gal) + UL-181 foil tape | 10 | EA | — | — | mastic by the gallon per 100 ft of duct |
| Flex duct R-8 5 in | 204 | LF | — | — | measured 194 LF + 5% waste = 9 x 25 ft bag · BATH: 30 cfm · HALL: 30 cfm · DINING: 30 cfm · hall: 30 cfm · ROOM: 49 cfm · LANDING: |
| Flex duct R-8 6 in | 216 | LF | — | — | measured 205 LF + 5% waste = 9 x 25 ft bag · YOGA: 53 cfm · ENTRY: 66 cfm · LIVING ROOM: 83 cfm · GREAT ROOM: 55 cfm · KITCHEN: 51 |
| Register boot (4x10 / 4x12 floor or 6x10 ceiling) | 20 | EA | — | — |  |
| Return duct 12-16 in (panned joist not allowed for a new return) | 18 | LF | — | — | measured 17 LF + 5% waste · main central return 12 in, 596 cfm, 16x20 filter grille · upper central return 12 in, 458 cfm, 14x20 f |
| Supply + return plenums (fabricated, sealed, lined where required) | 2 | EA | — | — | supply + return plenums at the unit |
| Supply trunk - galvanized rectangular / 10-14 in round (extended plenum) | 112 | LF | — | — | measured 106 LF + 5% waste · main: 12 in equivalent, 596 cfm - reducing past 24 ft · upper: 12 in equivalent, 458 cfm - reducing p |
| Takeoff / starting collar with balancing damper | 20 | EA | — | — |  |
| Transfer grille pair / jumper duct (closed-door pressure relief) | 4 | EA | — | — | PRIMARY: 59 cfm needs ~32 sq in free area at 3 Pa - transfer grille pair or jumper duct · DEN: 163 cfm needs ~90 sq in free area a |
| Anti-vibration pads (set of 4) | 1 | EA | — | — |  |
| Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 123 | LF | — | — | measured 111 LF + 10% waste = 1 x 250 ft coil · with the line set |
| Equipment pad - composite, sized to the outdoor unit | 1 | EA | — | — | outdoor unit pad |
| Line set 1/4 x 1/2 insulated | 80 | LF | — | — | measured 72 LF + 10% waste = 2 x 50 ft coil · 18k indoor unit, 72 ft |
| Line set 1/4 x 3/8 insulated (pre-flared or brazed) | 44 | LF | — | — | measured 39 LF + 10% waste = 1 x 50 ft coil · 12k indoor unit, 39 ft |
| Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | EA | — | — | snow / drainage stand |
| Wall penetration - 3 in sleeve, sealed and flashed | 1 | EA | — | — | rim penetration for the line set |
| Fire caulk / sealant (tube) | 1 | EA | — | — | fire caulk / sealant at the penetrations |
| Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table M | 58 | LF | — | — | measured 52 LF + 10% waste = 3 x 25 ft bag · BATH: 50 cfm, 5 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) · W.C.: 50 |
| Dryer duct 4 in 90 elbow | 2 | EA | — | — |  |
| Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 5 | LF | — | — | measured 4 LF + 10% waste = 1 x 5 ft stick · from the electrician's dryer outlet in LAUNDRY: 4 ft |
| Dryer vent box (recessed) | 1 | EA | — | — |  |
| Dryer wall cap with damper, no screen (M1502.3) | 1 | EA | — | — |  |
| ERV duct 5-6 in (supply to bedrooms / living, exhaust from baths / kitch | 466 | LF | — | — | measured 423 LF + 10% waste = 19 x 25 ft bag · supply trunk, main · supply YOGA · supply LIVING ROOM · supply GREAT ROOM · supply  |
| ERV intake / exhaust hood 6 in (intake >= 10 ft from any exhaust, R303.5 | 2 | EA | — | — | outdoor-air intake - 12 ft apart on the S wall (M1504.3: exhaust >= 10 ft from an intake) · exhaust outlet - 12 ft apart on the S  |
| ERV outdoor-air / exhaust duct, insulated with vapour jacket (to the hoo | 25 | LF | — | — | measured 22 LF + 10% waste = 1 x 25 ft bag · ERV outdoor-air intake to its wall hood (insulated, vapour jacket) · ERV exhaust outl |
| ERV supply / exhaust grille or valve 4-6 in | 15 | EA | — | — | YOGA · LIVING ROOM · GREAT ROOM · DINING · PRIMARY · DEN |
| Range hood duct 6-10 in rigid, sealed (M1503.3) | 10 | LF | — | — | measured 9 LF + 10% waste = 2 x 5 ft stick · 7 in rigid for a 400 cfm hood at the electrician's range outlet (electrical/jobs/semi |
| Range hood wall / roof cap with damper | 1 | EA | — | — | 7 in wall cap with damper |
| Wall cap 4 in with backdraft damper | 6 | EA | — | — | BATH: wall cap with backdraft damper · W.C.: wall cap with backdraft damper · shower: wall cap with backdraft damper · POWDER: wal |
| HVAC rough-in site time | 13 | days | $3000.00 | $39,000.00 | 79.3 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

rough-in subtotal: materials $0.00 + site $39,000.00 = **$39,000.00** (1/34 lines priced)

## Trim, start-up and tests

- registers and grilles, first filters, start-up and charge verification, controls set-up
- tests: ventilation flow test, the permit load calculation
- inspections: Mechanical rough-in (cover), Duct leakage test, Ventilation flow test, Final mechanical

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Filters MERV 8-13 (first set) | 2 | EA | — | — | first filter set |
| Floor register 4x10 / 4x12 | 20 | EA | — | — | YOGA · ENTRY · BATH · LIVING ROOM · GREAT ROOM · HALL |
| Return / filter grille 20x25 (or 14x30) | 2 | EA | — | — | ENTRY (main): 16x20 at <= 300 fpm · HALL (upper): 14x20 at <= 300 fpm |
| Air balance of supply registers (per ducted system) | 2 | EA | — | — | register balance |
| Equipment labels, WSEC certificate data, owner hand-over | 1 | EA | — | — | per dwelling unit |
| Load calculation + equipment selection for the permit (Manual J / S or t | 1 | EA | — | — | room-by-room loads for the permit (this takeoff is the draft) |
| Start-up, charge verification, controls set-up (per outdoor unit) | 1 | EA | — | — | 60k system |
| Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M150 | 1 | EA | — | — | unit house: whole-house 64 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | EA | — | — | per refrigerant system |
| Refrigerant - additional charge beyond the pre-charge (lb) | 2.1 | lb | — | — | 33 oz past the pre-charge [U: the maker's oz / ft] |
| HVAC trim, start-up and tests site time | 3 | days | $3000.00 | $9,000.00 | 11.2 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |
| Mechanical permit - Whatcom County PDS (4 appliances, 8 fans / vents) | 1 | EA | — | — | Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): pric |

trim, start-up and tests subtotal: materials $0.00 + site $9,000.00 = **$9,000.00** (1/12 lines priced)

## Options (priced on their own, not in the sale)

| item | qty | unit | rate | price |
|---|---|---|---|---|

## Totals

sale **$57,000.00** · 19 days at $3,000 · labour cost $19,125.00 (127.5 paid h) · owner fee 5% $2,850.00 · margin $35,025.00 · options $0.00

## Caveats

- DRAFT. Nothing is sent, nothing is pushed to a client.
- 49 line labels have NO price on the RVM price list - the quantities are real, the money is not. See references/prices-to-set.md.
- The day rate used is the ROOFING day rate ($3,000 placeholder) - NOT an HVAC day rate.
- Labour COST uses bidcalc.py's crew rates (crew $70/h + lead $80/h per paid hour) - a roofing crew, a placeholder for an HVAC crew.
- Install minutes are PLACEHOLDERS - no task-level HVAC install hours were found (references/research-hvac-market.md 3.3).
- Sales fee 5% (owner) - the current bidcalc.py rule.
- The electrician wires every outdoor unit, air handler, fan and control; the fireplace, the range hood and the bath fans themselves are other trades' supply.
- The load calculation is the takeoff's own Manual J-method estimate; the permit may want it stamped on the jurisdiction's form (the "HVAC design and load calc" line).

## Prices to set (labels with no rate)

- Air balance (EA)
- Anti-vibration pads (EA)
- Condensate line 3/4 PVC (LF)
- Condensate trap (EA)
- Dryer duct 4 in rigid (LF)
- Dryer elbow 4 in (EA)
- Dryer vent box (EA)
- Dryer wall cap (EA)
- Duct hanger (EA)
- Duct mastic and tape (EA)
- Duct takeoff with damper (EA)
- Ducted indoor unit 12k (EA)
- Ducted indoor unit 18k (EA)
- ERV duct 6 in (LF)
- ERV grille (EA)
- ERV insulated duct 6 in (LF)
- ERV wall hood 6 in (EA)
- ERV whole-house 150 cfm (EA)
- Equipment pad (EA)
- Exhaust duct 4 in (LF)
- Filter (EA)
- Fire caulk (EA)
- Flex duct R-8 5 in (LF)
- Flex duct R-8 6 in (LF)
- Floor register (EA)
- HVAC design and load calc (EA)
- HVAC hand-over (EA)
- HVAC start-up (EA)
- Line set 1/4 x 1/2 (LF)
- Line set 1/4 x 3/8 (LF)
- Line-set wall penetration (EA)
- Mechanical permit (EA)
- Mini-split cable 14/4 (LF)
- Multi-zone outdoor unit 60k (EA)
- Outdoor unit stand (EA)
- Plenum set supply and return (EA)
- Pressure test and evacuation (EA)
- Range hood cap (EA)
- Range hood duct rigid (LF)
- Refrigerant additional charge (lb) (lb)
- Register boot (EA)
- Return duct (LF)
- Return filter grille (EA)
- Secondary pan and float switch (EA)
- Supply trunk duct (LF)
- Thermostat heat pump programmable (EA)
- Transfer grille or jumper (EA)
- Ventilation flow test (EA)
- Wall cap 4 in (EA)