# HVAC takeoff - 8835 Semiahmoo Dr, Blaine WA 98230

`8835-semiahmoo-hvac` · permit SFR2026-00068 · generated by `hvackit.py`

**System** ducted_multizone · **foundation** crawl · **line sets** concealed · **ducts** inside · **ventilation** erv · **design** 19 F / 78 F (blaine)

**Heating 23,560 Btuh** (6.9 Btuh/sf) · cooling 20,857 + 920 latent = 1.81 tons · WSU worksheet 39,604 Btuh · 1 outdoor unit(s), 0 head(s), 2 ducted indoor unit(s), 20 register(s) · line sets 111 ft · duct 522 ft · vent / exhaust duct 511 ft

## The system

### unit house - ducted_multizone: heat 23,560 Btuh, cool 21,777 Btuh sensible, capacity at design 55,992 Btuh

- outdoor **eq_mz_60** 60k (multi) on the N wall, at the electrician's Heat pump condenser (LIVING ROOM, electrical/jobs/semiahmoo/devices.json) - 55,992 Btuh at design, 111 ft of line set - as specified on the plan
- indoor **eq_duin_18** 18k in LAUNDRY (main; rule: first LAUNDRY|UTIL room), 525 cfm
- indoor **eq_duin_12** 12k in HALL (upper; rule: first CLOS|CLST|HALL|LANDING room), 458 cfm
- 20 supply registers: YOGA 53 cfm/6 in, ENTRY 66 cfm/6 in, BATH 30 cfm/5 in, LIVING ROOM 83 cfm/6 in, GREAT ROOM 55 cfm/6 in, HALL 30 cfm/5 in, KITCHEN 51 cfm/6 in, KITCHEN 51 cfm/6 in, DINING 30 cfm/5 in, PRIMARY 59 cfm/6 in, GREAT ROOM 58 cfm/6 in, hall 30 cfm/5 in, DEN 82 cfm/6 in, DEN 82 cfm/6 in, ROOM 49 cfm/5 in, ROOM 49 cfm/5 in, LANDING 49 cfm/5 in, LANDING 49 cfm/5 in, BEDROOM 39 cfm/5 in, BEDROOM 59 cfm/6 in
- returns: ENTRY (main) 596 cfm / 12 in, 16x20 grille, HALL (upper) 458 cfm / 12 in, 14x20 grille

## Loads

| component | Btuh |
|---|---|
| wall | 6,499 |
| window | 8,301 |
| door | 1,367 |
| ceiling | 2,593 |
| floor | 2,459 |
| infiltration | 1,618 |
| duct | 0 |
| ventilation | 722 |

U-factors: ceiling R-60 -> U-0.024 [job.json]; vault R-38 -> U-0.028 [default]; floor R-38 -> U-0.029 [job.json]; wall R-21+12 -> U-0.033 [job.json]; window U-0.25 [job.json]; skylight U-0.50 [default]; door U-0.20 [default]; slab_f F-0.54 [default]; ach50 0.6 ACH50 [job.json]

glazing 735.1 sf (traced windows (interior.json)); infiltration 0.6 ACH50 -> 0.054 ACH at design (MJ8 blower-door, ACH50 / 11.2); ventilation 64.3 cfm = Qr 64.3 x Csystem 1.0 (erv, SRE 0.8; balanced ERV: 1.1 x 64 cfm x dT x (1 - SRE 0.8)); area traced 3,364 sf vs plan 3431 sf

- at Manual J's own 99 % design temperature (23 F) the load is ~21,712 Btuh; the equipment is sized on the code's Table RC-1 value (19 F)

| room | unit | storey | sf | heat Btuh | cool Btuh | glass sf | ext wall ft |
|---|---|---|---|---|---|---|---|
| DEN | house | upper | 452 | 2,828 | 4,132 | 139 | 38 |
| ROOM | house | upper | 491 | 2,741 | 2,375 | 93 | 60 |
| BEDROOM | house | upper | 199 | 1,633 | 597 | 11 | 51 |
| LANDING | house | upper | 64 | 1,498 | 2,485 | 91 | 18 |
| LIVING ROOM | house | main | 208 | 1,277 | 416 | 36 | 30 |
| BEDROOM | house | upper | 214 | 1,071 | 434 | 0 | 33 |
| LAUNDRY | house | main | 65 | 923 | 868 | 36 | 20 |
| main/R24 | house | main | 7 | 919 | 548 | 14 | 14 |
| PRIMARY | house | main | 232 | 900 | 481 | 0 | 31 |
| GREAT ROOM | house | main | 113 | 883 | 282 | 0 | 30 |
| ENTRY | house | main | 93 | 857 | 929 | 34 | 18 |
| GREAT ROOM | house | main | 298 | 843 | 182 | 0 | 25 |
| main/R13 | house | main | 18 | 824 | 1,457 | 54 | 9 |
| main/R3 | house | main | 15 | 822 | 1,286 | 48 | 13 |
| YOGA | house | main | 121 | 812 | 746 | 39 | 12 |
| main/R1 | house | main | 9 | 704 | 747 | 28 | 19 |
| main/R7 | house | main | 17 | 618 | 129 | 0 | 12 |
| main/R11 | house | main | 18 | 552 | 789 | 29 | 9 |
| KITCHEN | house | main | 171 | 513 | 1,438 | 0 | 12 |
| DINING | house | main | 107 | 380 | 270 | 0 | 6 |
| CLOSET | house | main | 55 | 239 | 14 | 0 | 8 |
| HALL | house | main | 106 | 216 | 73 | 0 | 0 |
| ENSUITE | house | upper | 21 | 151 | 21 | 0 | 7 |
| BATH | house | upper | 21 | 122 | 21 | 0 | 5 |
| COATS | house | main | 77 | 110 | 17 | 0 | 0 |
| BATH | house | main | 39 | 100 | 12 | 0 | 2 |
| W.C. | house | main | 25 | 99 | 23 | 0 | 2 |
| HALL | house | upper | 15 | 59 | 14 | 0 | 2 |
| hall | house | main | 16 | 35 | 13 | 0 | 0 |
| POWDER | house | main | 9 | 21 | 8 | 0 | 0 |
| main/R25 | house | main | 8 | 19 | 7 | 0 | 0 |
| VANITY | house | main | 17 | 19 | 0 | 0 | 0 |
| shower | house | main | 14 | 18 | 1 | 0 | 0 |
| HALL | house | main | 14 | 15 | 0 | 0 | 0 |
| BROOM | house | main | 8 | 9 | 0 | 0 | 0 |
| PANTRY | house | main | 7 | 8 | 0 | 0 | 0 |
- **load warning**: cooling / heating = 0.92, outside 0.25-0.8 (expected 0.40-0.55) - a design temperature or the glass is off
- load note: excluded from the conditioned space (job.json exclude_rooms): main/R5 WORKBENCH / SHOP, upper/R19 STAIR OPENING, upper/R22 STAIR OPENING
- load note: north_deg not set: the sheet is ASSUMED north-up, so window facings (cooling only) are page directions
- load note: inside the house though the tracer skipped them (>= 70 % wrapped by rooms - chases, the fireplace mass, wall voids): upper/R16 (10 sf), upper/R17 (16 sf), upper/R19 STAIR OPENING (30 sf), upper/R20 GAME AREA (40 sf), upper/R22 STAIR OPENING (164 sf), upper/R9 (16 sf)

## Runs (measured, before waste)

| system / size | ft |
|---|---|
| dryer 4 | 4 |
| erv_exhaust 4 | 39 |
| erv_exhaust 5 | 81 |
| erv_outdoor 6 | 22 |
| erv_supply 4 | 191 |
| erv_supply 6 | 111 |
| exhaust 4 | 52 |
| hood 7 | 9 |
| refrigerant 0.25x0.375 | 39 |
| refrigerant 0.25x0.5 | 72 |
| return 12 | 17 |
| supply 5 | 194 |
| supply 6 | 205 |
| trunk 12 | 106 |

**Routing.** line sets drop in the stud bay under each indoor unit (or the nearest stacked wall) and cross the crawl on an L along the joists to the rim beside the outdoor unit; ducts run a trunk per storey with square branches in the joist bays. Electrical layout read: electrical/jobs/semiahmoo/devices.json (286 devices).

## The checker

- **DATA** plan set: credit 2.3 (heat-recovery ventilation) AND a whole-house exhaust fan are both on the set -> hrv (if the ERV/HRV is the whole-house system the fan is local exhaust only; if the fan is the whole-house system the credit fails - ask the designer)
- **PRACTICE** unit house: the 60k outdoor unit carries 55,992 Btuh at 19 F against a 23,560 Btuh load - 2.4x AS SPECIFIED on the plan: ask how it was sized (Manual S 2023 wants >= 1.00 x at design and the minimum output <= 0.80 x; WA M1401.3 lets variable-capacity equipment run over, but not forever)
- **DATA** design temperature: 19 F is a stand-in (WSEC Table RC-1 Bellingham IAP 19 F / 78 F [S]; MJ8 Table 1A 23 F / 76 F [V] (Fraser outflow country - STAND-IN on the Bellingham row)) - pull WSEC Table RC-1 for blaine before this goes out
- **PRACTICE** electrical: the 60k multi outdoor unit typically needs a 50 A circuit [U: the nameplate MOCP governs]; the electrical job carries 40 A
- note: tracer fragments merged into one space (same name, touching): hall (main: 2 pieces, 30 sf)
- note: the electrician put the air handler in WORKBENCH / SHOP (outside the conditioned space) - not followed; tell the electrician where it moved
- note: bath fans: 6 read from the electrical skill (electrical/jobs/semiahmoo/devices.json) - the electrician supplies and wires them; HVAC ducts and caps each one
- note: unit house: ERV supplies 10 habitable rooms and exhausts 5 wet rooms on a trunk-and-branch layout - 423 ft of 4-6 in duct
- note: equipment must meet HSPF2 >= 9.4 (the WSEC credit); design temperature 19 F <= 23 F: a NEEP-listed cold-climate variable-capacity unit (the 3.6 note)
- note: the 60k nominal is over the WSU sizing sheet's heat-pump maximum (49,505 Btuh = 1.25 x its 39,604) - if the permit used the WSU sheet, the reviewer can ask
- note: refrigerant: a split system installed from 1/1/2026 is an A2L (R-454B / R-32) unit under the EPA Technology Transitions rule; R-410A equipment is out. A2L units carry leak detection / mitigation per their listing - it rides with the equipment line
- note: a gas-fuel fireplace is on the set - not in this bid (the fireplace installer's); a sealed direct-vent unit needs no combustion air from the house

## The order (quantities only - no prices here)

| phase | group | item | measured | order | unit | note |
|---|---|---|---|---|---|---|
| equip | Equipment | Ducted indoor unit (slim / multi-position) 12k | 1 | 1 | EA | ducted indoor unit 12k in HALL (upper; rule: first CLOS|CLST|HALL|LANDING room) |
| equip | Equipment | Ducted indoor unit (slim / multi-position) 18k | 1 | 1 | EA | ducted indoor unit 18k in LAUNDRY (main; rule: first LAUNDRY|UTIL room) |
| equip | Equipment | ERV / HRV - balanced whole-house, 50-150 cfm (SRE per the credit) | 1 | 1 | EA | unit house: VENTS Frigate ERV 150 - 64 cfm continuous (balanced, ducted to every habitable room: Csystem 1.0), SRE >= 0. |
| equip | Equipment | Multi-zone outdoor unit - 60k, cold-climate, up to 8 indoor units | 1 | 1 | EA | multi-zone outdoor unit 60k (~55,992 Btuh at 19 F), at the electrician's Heat pump condenser (LIVING ROOM, electrical/jo |
| equip | Equipment | Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403. | 2 | 2 | EA | WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2 |
| rough | Condensate | Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 25 | 28 = 3 x 10 ft | LF | air handler condensate to an approved discharge |
| rough | Condensate | Condensate trap + cleanout tee | 2 | 2 | EA | trap + cleanout tee |
| rough | Condensate | Secondary drain pan + float switch (M1411.3.1: equipment above finishe | 1 | 1 | EA | upper unit sits over finished space (M1411.3.1) |
| rough | Ductwork | Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft) | 125 | 125 | EA | trunk |
| rough | Ductwork | Duct mastic (gal) + UL-181 foil tape | 10 | 10 | EA | mastic by the gallon per 100 ft of duct |
| rough | Ductwork | Flex duct R-8 5 in | 194.1 | 204 = 9 x 25 ft | LF | BATH: 30 cfm · HALL: 30 cfm · DINING: 30 cfm · hall: 30 cfm · ROOM: 49 cfm · LANDING: 49 cfm |
| rough | Ductwork | Flex duct R-8 6 in | 204.9 | 216 = 9 x 25 ft | LF | YOGA: 53 cfm · ENTRY: 66 cfm · LIVING ROOM: 83 cfm · GREAT ROOM: 55 cfm · KITCHEN: 51 cfm · PRIMARY: 59 cfm |
| rough | Ductwork | Register boot (4x10 / 4x12 floor or 6x10 ceiling) | 20 | 20 | EA |  |
| rough | Ductwork | Return duct 12-16 in (panned joist not allowed for a new return) | 16.8 | 18 | LF | main central return 12 in, 596 cfm, 16x20 filter grille · upper central return 12 in, 458 cfm, 14x20 filter grille |
| rough | Ductwork | Supply + return plenums (fabricated, sealed, lined where required) | 2 | 2 | EA | supply + return plenums at the unit |
| rough | Ductwork | Supply trunk - galvanized rectangular / 10-14 in round (extended plenu | 106.4 | 112 | LF | main: 12 in equivalent, 596 cfm - reducing past 24 ft · upper: 12 in equivalent, 458 cfm - reducing past 24 ft |
| rough | Ductwork | Takeoff / starting collar with balancing damper | 20 | 20 | EA |  |
| rough | Ductwork | Transfer grille pair / jumper duct (closed-door pressure relief) | 4 | 4 | EA | PRIMARY: 59 cfm needs ~32 sq in free area at 3 Pa - transfer grille pair or jumper duct · DEN: 163 cfm needs ~90 sq in f |
| rough | Refrigerant piping | Anti-vibration pads (set of 4) | 1 | 1 | EA |  |
| rough | Refrigerant piping | Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 111.1 | 123 = 1 x 250 ft | LF | with the line set |
| rough | Refrigerant piping | Equipment pad - composite, sized to the outdoor unit | 1 | 1 | EA | outdoor unit pad |
| rough | Refrigerant piping | Line set 1/4 x 1/2 insulated | 71.9 | 80 = 2 x 50 ft | LF | 18k indoor unit, 72 ft |
| rough | Refrigerant piping | Line set 1/4 x 3/8 insulated (pre-flared or brazed) | 39.2 | 44 = 1 x 50 ft | LF | 12k indoor unit, 39 ft |
| rough | Refrigerant piping | Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | 1 | EA | snow / drainage stand |
| rough | Refrigerant piping | Wall penetration - 3 in sleeve, sealed and flashed | 1 | 1 | EA | rim penetration for the line set |
| rough | Support + protection | Fire caulk / sealant (tube) | 1 | 1 | EA | fire caulk / sealant at the penetrations |
| vent | Ventilation | Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table | 52.5 | 58 = 3 x 25 ft | LF | BATH: 50 cfm, 5 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) · W.C.: 50 cfm, 7 ft, 2 elbows -> 4 in flex ( |
| vent | Ventilation | Dryer duct 4 in 90 elbow | 2 | 2 | EA |  |
| vent | Ventilation | Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 4.5 | 5 = 1 x 5 ft | LF | from the electrician's dryer outlet in LAUNDRY: 4 ft |
| vent | Ventilation | Dryer vent box (recessed) | 1 | 1 | EA |  |
| vent | Ventilation | Dryer wall cap with damper, no screen (M1502.3) | 1 | 1 | EA |  |
| vent | Ventilation | ERV duct 5-6 in (supply to bedrooms / living, exhaust from baths / kit | 422.9 | 466 = 19 x 25 ft | LF | supply trunk, main · supply YOGA · supply LIVING ROOM · supply GREAT ROOM · supply DINING · supply PRIMARY |
| vent | Ventilation | ERV intake / exhaust hood 6 in (intake >= 10 ft from any exhaust, R303 | 2 | 2 | EA | outdoor-air intake - 12 ft apart on the S wall (M1504.3: exhaust >= 10 ft from an intake) · exhaust outlet - 12 ft apart |
| vent | Ventilation | ERV outdoor-air / exhaust duct, insulated with vapour jacket (to the h | 22.1 | 25 = 1 x 25 ft | LF | ERV outdoor-air intake to its wall hood (insulated, vapour jacket) · ERV exhaust outlet to its wall hood (insulated, vap |
| vent | Ventilation | ERV supply / exhaust grille or valve 4-6 in | 15 | 15 | EA | YOGA · LIVING ROOM · GREAT ROOM · DINING · PRIMARY · DEN |
| vent | Ventilation | Range hood duct 6-10 in rigid, sealed (M1503.3) | 9 | 10 = 2 x 5 ft | LF | 7 in rigid for a 400 cfm hood at the electrician's range outlet (electrical/jobs/semiahmoo/devices.json) (M1503.3); the  |
| vent | Ventilation | Range hood wall / roof cap with damper | 1 | 1 | EA | 7 in wall cap with damper |
| vent | Ventilation | Wall cap 4 in with backdraft damper | 6 | 6 | EA | BATH: wall cap with backdraft damper · W.C.: wall cap with backdraft damper · shower: wall cap with backdraft damper · P |
| trim | Registers + grilles | Filters MERV 8-13 (first set) | 2 | 2 | EA | first filter set |
| trim | Registers + grilles | Floor register 4x10 / 4x12 | 20 | 20 | EA | YOGA · ENTRY · BATH · LIVING ROOM · GREAT ROOM · HALL |
| trim | Registers + grilles | Return / filter grille 20x25 (or 14x30) | 2 | 2 | EA | ENTRY (main): 16x20 at <= 300 fpm · HALL (upper): 14x20 at <= 300 fpm |
| test | Commissioning | Air balance of supply registers (per ducted system) | 2 | 2 | EA | register balance |
| test | Commissioning | Equipment labels, WSEC certificate data, owner hand-over | 1 | 1 | EA | per dwelling unit |
| test | Commissioning | Load calculation + equipment selection for the permit (Manual J / S or | 1 | 1 | EA | room-by-room loads for the permit (this takeoff is the draft) |
| test | Commissioning | Start-up, charge verification, controls set-up (per outdoor unit) | 1 | 1 | EA | 60k system |
| test | Commissioning | Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M1 | 1 | 1 | EA | unit house: whole-house 64 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| test | Refrigerant piping | Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | 1 | EA | per refrigerant system |
| test | Refrigerant piping | Refrigerant - additional charge beyond the pre-charge (lb) | 2.1 | 2.1 | lb | 33 oz past the pre-charge [U: the maker's oz / ft] |

## Labour

crew of 2: {'set': 18.0, 'rough': 79.3, 'trim': 3.2, 'startup': 8.0} crew-hours -> {'set': 3, 'rough': 13, 'trim': 1, 'startup': 2} days (19 total at 6.25 h/day). crew minutes are PLACEHOLDERS (no task-level install hours were found: references/research-hvac-market.md 3.3) - set them from a sub or the crew

## Inspections - Whatcom County PDS

- **Mechanical rough-in (cover)** - after framing, before insulation; line sets pressure-tested and in place; ducts, boots, exhaust ducts and caps; firestops at the garage separation
- **Duct leakage test** - rough-in or final; total leakage at 25 Pa per WSEC R403.3.5 - waived only when every duct and the air handler are inside the envelope
- **Ventilation flow test** - before final; whole-house rate and every local exhaust measured (WA M1505.4)
- **Final mechanical** - equipment set, started, labelled; equipment listing / HSPF2 on the certificate, controls, condensate, clearances

permit: 4 appliances, 8 fans / vents; fee: Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): price it from the county sheet

## What job.json said, and where it came from

- **jurisdiction** - SFR2026-00068 is a Whatcom County EnerGov case (Build Radar scripts/portal_all.json: Replacement SFR, Issued 2026-07-13) - unincorporated county with a Blaine mailing address, so Whatcom County PDS issues and inspects. (The electrical job has City of Blaine; the plumbing job has whatcom.)
- **code** - the energy sheet is the WSU 2021 WSEC-R prescriptive form with the Table R406.2/R406.3 summary
- **system** - Energy sheet: 'X NOTES FOR ENERGY OPTION 3.6 (1 CREDIT) Air-source, centrally ducted heat pump with minimum HSPF2 of 9.4 (HSPF of 11.0) ... In areas where the winter design temperature ... is 23 F or below, an air source centrally ducted heat pump shall be a cold climate variable capacity heat pump as listed on the NEEP qualified product list'; 'Heat Source: Electric heat pump'; the cut sheet is a Mitsubishi MXZ-SM60NAM (5-ton multi-zone Hyper-Heat, rated Non-Ducted // Mix // Ducted). The credit is only earned with DUCTED indoor units - one per storey is ASSUMED (the set names none). The plumbing skill read 'ductless' and the electrical skill an air handler: both were half right.
- **cfa_sf** - A-2/A-3 level tags: Main Level Living 2,120.95 sf + Upper 1,310.38 sf
- **bedrooms** - PRIMARY (main), two BEDROOMs (upper); the DEN, YOGA and ROOM are not bedrooms
- **exclude_rooms** - the 537 sf WORKBENCH / SHOP is garage-side (the sheet's own 'AREA OF FIRST FLOOR & GARAGE = 1992+537'); the two STAIR OPENING regions are voids in the upper floor, open to the main floor - not floor area
- **envelope** - energy sheet prescriptive table: 'VERTICAL FENESTRATION U=0.25, ROOF/CEILING JOIST VAULTED R-60 ADVANCED, WOOD FRAME WALL R-21 BATT INSULATION W/ R-12 CONTINUOUS INSULATION, FLOOR OVER UNHEATED SPACE R-38, SLAB ON GRADE R-10'; option 2.3 = 0.6 ACH50
- **foundation** - crawl ASSUMED for the house (TJI on p16), as the plumbing skill read it
- **ducts** - a multi-zone with ducted indoor units per storey keeps the short duct runs in the floor / ceiling cavities inside the envelope - ASSUMED; if the main-floor unit goes in the crawl, set crawl_vented
- **ventilation** - energy sheet: 'X NOTES FOR ENERGY OPTION 2.3 (2 CREDITS) ... 0.6 air changes per hour' + the VENTS Frigate ERV 150 cut sheet ('the complete whole house ventilation system'); the plan also prints WHOLE HOUSE FAN and two EXHAUST FAN * tags - with the ERV they are local exhaust
- **hood** - A2.1 kitchen: 400 CFM - exactly the M1503.6 threshold (make-up air is required ABOVE 400 cfm); the electrical job wires an interlock anyway
- **dryer** - LAUNDRY on the main floor; 'D' electric per the plumbing job (the plumbing reads a gas dryer stub on another sheet - the finish skill's appliance check flags the conflict)
- **fireplace** - p5 'GAS fp' in the living room (Cascade Natural Gas serves Blaine) - a direct-vent gas fireplace ASSUMED (the modern default; a natural-draft unit would trigger WA M1503.6 make-up air) - the fireplace installer's, not HVAC scope