# DRAFT HVAC bid - 2168 Blind Bay Rd, Shaw Island WA 98286 (San Juan County) - duplex

`2168-blindbay-hvac` · permit BUILD-24-0020 · prices: **none (--no-live)** · 3/38 lines have a rate

> **This is a draft.** Nothing sent, nothing pushed. Every unpriced line is listed at the bottom - those are the prices to set.

## Equipment

- design: 26 F heating / 77 F cooling (shaw island); heating load 24,719 Btuh, cooling 1.23 tons (room-by-room, Manual J method)
- unit A: 30k multi-zone outdoor, 4 wall heads (6k LIVING A, 6k BED 1, 6k PRIMARY BED, 6k BED 2)
- unit B: 24k multi-zone outdoor, 3 wall heads (9k DINING, 6k BED 2, 6k BED 1)
- cold-climate variable-capacity heat pump(s), A2L refrigerant, HSPF2 >= - per the WSEC credit

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Ductless wall head 6k | 6 | EA | — | — | LIVING A: zone ENTRY, LIVING A, DINING, KITCHEN - heat 4,913 / cool 2,848 Btuh · BED 1: zone BED 1 - heat 3,037 / cool 2,349 Btuh  |
| Ductless wall head 9k | 1 | EA | — | — | DINING: zone LIVING B, KITCHEN, DINING - heat 6,522 / cool 3,409 Btuh |
| Multi-zone outdoor unit - 24k, cold-climate, up to 3 indoor units | 1 | EA | — | — | multi-zone outdoor unit, 24k nominal, ~24,094 Btuh at 26 F (ResStock cold-climate curve), at the electrician's Ductless mini-split |
| Multi-zone outdoor unit - 30k, cold-climate, up to 4 indoor units | 1 | EA | — | — | multi-zone outdoor unit, 30k nominal, ~30,117 Btuh at 26 F (ResStock cold-climate curve), at the electrician's Ductless mini-split |
| HVAC equipment site time | 4 | days | $3000.00 | $12,000.00 | 24.5 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

equipment subtotal: materials $0.00 + site $12,000.00 = **$12,000.00** (1/5 lines priced)

## Rough-in

- line sets 285 ft (concealed), condensate to daylight, communication cable
- no ductwork (ductless)
- ventilation: exhaust 112.9 cfm continuous (WA M1505.4) - whole-house fan on a 24 h control, outdoor-air inlets
- exhaust: every bath fan ducted and capped, dryer vent, range hood duct and cap - 44 ft

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 82 | LF | — | — | measured 74 LF + 10% waste = 9 x 10 ft stick · condensate: gravity, 1/8 in per ft, to daylight (M1411.3) - never into the crawl |
| Anti-vibration pads (set of 4) | 2 | EA | — | — |  |
| Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 314 | LF | — | — | measured 285 LF + 10% waste = 2 x 250 ft coil · with the line set (powers and talks to the head) |
| Equipment pad - composite, sized to the outdoor unit | 2 | EA | — | — | outdoor unit pad |
| Line set 1/4 x 3/8 insulated (pre-flared or brazed) | 314 | LF | — | — | measured 285 LF + 10% waste = 7 x 50 ft coil · LIVING A 6k head, 13 ft concealed · BED 1 6k head, 71 ft concealed · PRIMARY BED 6k |
| Outdoor unit stand / wall bracket (snow and drainage clearance) | 2 | EA | — | — | snow / drainage stand (NW practice: 12-18 in clear of grade) |
| Wall penetration - 3 in sleeve, sealed and flashed | 2 | EA | — | — | rim-joist penetration for the line-set bundle beside the outdoor unit |
| Bore through a stud / plate (counted, not priced) | 14 | EA | — | — | plates the line set passes (bottom plate + subfloor per storey) |
| Fire caulk / sealant (tube) | 2 | EA | — | — | fire caulk / sealant at the penetrations |
| Head / controller blocking (framer or HVAC) | 7 | EA | — | — | head mounting plate blocking |
| Nail plate at a line-set / cable bore within 1-1/4 in of the face | 14 | EA | — | — | nail plates at those bores |
| Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table M | 10 | LF | — | — | measured 8 LF + 10% waste = 1 x 25 ft bag · PR BATH: 50 cfm, 4 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) · BATH w |
| Dryer duct 4 in 90 elbow | 5 | EA | — | — |  |
| Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 23 | LF | — | — | measured 20 LF + 10% waste = 5 x 5 ft stick · from the electrician's dryer outlet in PRIMARY CLOSET: 11 ft · from the electrician' |
| Dryer vent box (recessed) | 2 | EA | — | — |  |
| Dryer wall cap with damper, no screen (M1502.3) | 2 | EA | — | — |  |
| Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M15 | 5 | LF | — | — | measured 4 LF + 10% waste = 1 x 25 ft bag · BATH whole-house fan: 70 cfm, 4 ft, 2 elbows -> 5 in flex (Table M1505.4.4.2 allows 15 |
| Outdoor air inlet 4 sq in NFA, through-wall with screen (WA exhaust-only | 7 | EA | — | — | unit A: an outdoor-air inlet (4 sq in NFA) in each of 4 habitable spaces (WA exhaust-only systems) - window trickle vents of the s |
| Range hood duct 6-10 in rigid, sealed (M1503.3) | 13 | LF | — | — | measured 11 LF + 10% waste = 3 x 5 ft stick · 6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/sha |
| Range hood wall / roof cap with damper | 2 | EA | — | — | 6 in wall cap with damper |
| Wall / roof cap 6 in with backdraft damper | 1 | EA | — | — | BATH whole-house fan: wall cap with backdraft damper |
| Wall cap 4 in with backdraft damper | 2 | EA | — | — | PR BATH: wall cap with backdraft damper · BATH whole-house fan: wall cap with backdraft damper |
| Whole-house exhaust fan, continuous duty, <= 1.0 sone (M1505.4) - replac | 2 | EA | — | — | unit A: whole-house fan 64 cfm continuous (Qr 43 x Csystem 1.5, one fan = unbalanced, not distributed) in BATH - strike that bath  |
| Whole-house ventilation control - 24 h timer / override, labelled (WA M1 | 2 | EA | — | — | labelled "WHOLE HOUSE VENTILATION - LEAVE ON" 24 h control with manual override (WA M1505.4.2); the electrician wires it |
| HVAC rough-in site time | 5 | days | $3000.00 | $15,000.00 | 31.2 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

rough-in subtotal: materials $0.00 + site $15,000.00 = **$15,000.00** (1/25 lines priced)

## Trim, start-up and tests

- registers and grilles, first filters, start-up and charge verification, controls set-up
- tests: ventilation flow test, the permit load calculation
- inspections: Mechanical rough-in (cover), Ventilation flow test, Final mechanical

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Equipment labels, WSEC certificate data, owner hand-over | 2 | EA | — | — | per dwelling unit |
| Load calculation + equipment selection for the permit (Manual J / S or t | 1 | EA | — | — | room-by-room loads for the permit (this takeoff is the draft) |
| Start-up, charge verification, controls set-up (per outdoor unit) | 2 | EA | — | — | 30k system · 24k system |
| Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M150 | 2 | EA | — | — | unit A: whole-house 64 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) · unit B: whole-house 48 cfm +  |
| Nitrogen pressure test + evacuation to 500 micron (per system) | 2 | EA | — | — | per refrigerant system |
| Refrigerant - additional charge beyond the pre-charge (lb) | 1.8 | lb | — | — | 17 oz past the pre-charged length [U: the maker's oz / ft] · 10 oz past the pre-charged length [U: the maker's oz / ft] |
| HVAC trim, start-up and tests site time | 2 | days | $3000.00 | $6,000.00 | 10.0 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |
| Mechanical permit - San Juan County CD&P (9 appliances, 8 fans / vents) | 1 | EA | — | — | San Juan County CD&P residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): pr |

trim, start-up and tests subtotal: materials $0.00 + site $6,000.00 = **$6,000.00** (1/8 lines priced)

## Options (priced on their own, not in the sale)

| item | qty | unit | rate | price |
|---|---|---|---|---|
| Wired wall controller per ductless zone (optional) | 7 | EA | — | — |

## Totals

sale **$33,000.00** · 11 days at $3,000 · labour cost $11,505.00 (76.7 paid h) · owner fee 5% $1,650.00 · margin $19,845.00 · options $0.00

## Caveats

- DRAFT. Nothing is sent, nothing is pushed to a client.
- 36 line labels have NO price on the RVM price list - the quantities are real, the money is not. See references/prices-to-set.md.
- The day rate used is the ROOFING day rate ($3,000 placeholder) - NOT an HVAC day rate.
- Labour COST uses bidcalc.py's crew rates (crew $70/h + lead $80/h per paid hour) - a roofing crew, a placeholder for an HVAC crew.
- Install minutes are PLACEHOLDERS - no task-level HVAC install hours were found (references/research-hvac-market.md 3.3).
- Sales fee 5% (owner) - the current bidcalc.py rule.
- The electrician wires every outdoor unit, air handler, fan and control; the fireplace, the range hood and the bath fans themselves are other trades' supply.
- The load calculation is the takeoff's own Manual J-method estimate; the permit may want it stamped on the jurisdiction's form (the "HVAC design and load calc" line).

## Prices to set (labels with no rate)

- Anti-vibration pads (EA)
- Condensate line 3/4 PVC (LF)
- Dryer duct 4 in rigid (LF)
- Dryer elbow 4 in (EA)
- Dryer vent box (EA)
- Dryer wall cap (EA)
- Ductless wall head 6k (EA)
- Ductless wall head 9k (EA)
- Ductless wired controller (EA)
- Equipment pad (EA)
- Exhaust duct 4 in (LF)
- Exhaust duct 6 in (LF)
- Fire caulk (EA)
- Framing bore (EA)
- HVAC design and load calc (EA)
- HVAC hand-over (EA)
- HVAC start-up (EA)
- Line set 1/4 x 3/8 (LF)
- Line-set wall penetration (EA)
- Mechanical permit (EA)
- Mini-split cable 14/4 (LF)
- Mounting blocking (EA)
- Multi-zone outdoor unit 24k (EA)
- Multi-zone outdoor unit 30k (EA)
- Nail plate (EA)
- Outdoor air inlet (EA)
- Outdoor unit stand (EA)
- Pressure test and evacuation (EA)
- Range hood cap (EA)
- Range hood duct rigid (LF)
- Refrigerant additional charge (lb) (lb)
- Ventilation flow test (EA)
- Wall cap 4 in (EA)
- Wall cap 6 in (EA)
- Whole-house exhaust fan continuous (EA)
- Whole-house ventilation control (EA)