# HVAC takeoff - 2168 Blind Bay Rd, Shaw Island WA 98286 (San Juan County) - duplex

`2168-blindbay-hvac` · permit BUILD-24-0020 · generated by `hvackit.py`

**System** ductless · **foundation** crawl · **line sets** concealed · **ducts** inside · **ventilation** exhaust · **design** 26 F / 77 F (shaw island)

**Heating 24,719 Btuh** (12.4 Btuh/sf) · cooling 13,051 + 1,759 latent = 1.23 tons · WSU worksheet 25,508 Btuh · 2 outdoor unit(s), 7 head(s), 0 ducted indoor unit(s), 0 register(s) · line sets 285 ft · duct 0 ft · vent / exhaust duct 44 ft

## The system

### unit A - ductless: heat 12,106 Btuh, cool 7,957 Btuh sensible, capacity at design 30,117 Btuh

- outdoor **eq_mz_30** 30k (multi) on the W wall, at the electrician's Ductless mini-split outdoor unit (unit B) (LIVING A, electrical/jobs/shaw/devices.json) - 30,117 Btuh at design, 165 ft of line set

| zone (head in) | rooms in the zone | carried rooms | heat Btuh | cool Btuh |
|---|---|---|---|---|
| LIVING A (main) | ENTRY, LIVING A, DINING, KITCHEN |  | 4,913 | 2,848 |
| BED 1 (main) | BED 1 | STORAGE | 3,037 | 2,349 |
| PRIMARY BED (main) | PRIMARY BED | PR BATH, PRIMARY CLOSET | 2,537 | 1,218 |
| BED 2 (main) | BED 2 | CLOSET, BATH | 1,619 | 426 |

| head | room | storey | heat | cool | wall |
|---|---|---|---|---|---|
| 6k | LIVING A | main | 4,913 | 2,848 | exterior |
| 6k | BED 1 | main | 3,037 | 2,349 | exterior |
| 6k | PRIMARY BED | main | 2,537 | 1,218 | exterior |
| 6k | BED 2 | main | 1,619 | 426 | exterior |
### unit B - ductless: heat 12,613 Btuh, cool 6,853 Btuh sensible, capacity at design 24,094 Btuh

- outdoor **eq_mz_24** 24k (multi) on the E wall, at the electrician's Ductless mini-split outdoor unit (unit A) (LIVING B, electrical/jobs/shaw/devices.json) - 24,094 Btuh at design, 120 ft of line set

| zone (head in) | rooms in the zone | carried rooms | heat Btuh | cool Btuh |
|---|---|---|---|---|
| DINING (main) | LIVING B, KITCHEN, DINING | ENTRY, STORAGE, HALL | 6,522 | 3,409 |
| BED 2 (main) | BED 2 | BED CLOSET, BED CLOSET, BATH | 5,224 | 2,250 |
| BED 1 (main) | BED 1 |  | 867 | 351 |

| head | room | storey | heat | cool | wall |
|---|---|---|---|---|---|
| 9k | DINING | main | 6,522 | 3,409 | exterior |
| 6k | BED 2 | main | 5,224 | 2,250 | exterior |
| 6k | BED 1 | main | 867 | 351 | exterior |

## Loads

| component | Btuh |
|---|---|
| wall | 5,841 |
| window | 4,498 |
| door | 1,422 |
| ceiling | 2,286 |
| floor | 2,205 |
| infiltration | 4,918 |
| duct | 0 |
| ventilation | 3,540 |

U-factors: ceiling R-49 -> U-0.026 [job.json]; vault R-38 -> U-0.028 [default]; floor R-30 -> U-0.033 [job.json]; wall R-21 -> U-0.056 [job.json]; window U-0.30 [job.json]; skylight U-0.50 [default]; door U-0.20 [default]; slab_f F-0.54 [default]; ach50 5 ACH50 [job.json]

glazing 340.9 sf (traced windows (interior.json)); infiltration 5 ACH50 -> 0.339 ACH at design (MJ8 blower-door, ACH50 / 14.8); ventilation 112.9 cfm = Qr 75.3 x Csystem 1.5 (exhaust, SRE 0; exhaust-only: (ICFM^1.5 + Qv^1.5)^0.67 = 91 cfm against 47 cfm of infiltration alone); area traced 2,000 sf vs plan - sf

- at Manual J's own 99 % design temperature (30 F) the load is ~22,472 Btuh; the equipment is sized on the code's Table RC-1 value (26 F)

| room | unit | storey | sf | heat Btuh | cool Btuh | glass sf | ext wall ft |
|---|---|---|---|---|---|---|---|
| BED 2 | B | main | 121 | 2,123 | 1,892 | 77 | 27 |
| LIVING A | A | main | 191 | 1,975 | 881 | 47 | 28 |
| PRIMARY BED | A | main | 119 | 1,777 | 1,152 | 39 | 29 |
| BED 1 | A | main | 125 | 1,751 | 1,772 | 53 | 24 |
| BED CLOSET | B | main | 54 | 1,470 | 253 | 0 | 23 |
| LIVING B | B | main | 150 | 1,239 | 151 | 0 | 24 |
| KITCHEN | B | main | 99 | 1,209 | 1,549 | 11 | 17 |
| ENTRY | B | main | 49 | 1,208 | 948 | 30 | 14 |
| DINING | B | main | 172 | 1,177 | 650 | 33 | 12 |
| KITCHEN | A | main | 123 | 945 | 1,763 | 30 | 9 |
| HALL | B | main | 42 | 792 | 78 | 0 | 16 |
| BED 1 | B | main | 122 | 770 | 351 | 0 | 13 |
| BED 2 | A | main | 124 | 769 | 353 | 0 | 13 |
| STORAGE | A | main | 24 | 751 | 577 | 21 | 13 |
| BED CLOSET | B | main | 52 | 709 | 54 | 0 | 16 |
| ENTRY | A | main | 104 | 633 | 103 | 0 | 11 |
| DINING | A | main | 103 | 495 | 101 | 0 | 7 |
| BATH | A | main | 52 | 354 | 52 | 0 | 6 |
| BATH | B | main | 52 | 339 | 51 | 0 | 6 |
| CLOSET | A | main | 21 | 211 | 21 | 0 | 4 |
| PR BATH | A | main | 21 | 208 | 21 | 0 | 4 |
| STORAGE | B | main | 33 | 169 | 33 | 0 | 2 |
| PRIMARY CLOSET | A | main | 47 | 105 | 45 | 0 | 0 |
- load note: north_deg not set: the sheet is ASSUMED north-up, so window facings (cooling only) are page directions
- load note: inside the house though the tracer skipped them (>= 70 % wrapped by rooms - chases, the fireplace mass, wall voids): main/R38 MECH/STOR (62 sf)

## Runs (measured, before waste)

| system / size | ft |
|---|---|
| condensate 0.75 | 74 |
| dryer 4 | 20 |
| exhaust 4 | 8 |
| exhaust 5 | 4 |
| hood 6 | 11 |
| refrigerant 0.25x0.375 | 285 |

**Routing.** line sets drop in the stud bay under each indoor unit (or the nearest stacked wall) and cross the crawl on an L along the joists to the rim beside the outdoor unit; ducts run a trunk per storey with square branches in the joist bays. Electrical layout read: electrical/jobs/shaw/devices.json (181 devices).

## The checker

- **PRACTICE** BED 2: a 6k head turns down to ~1,393 Btuh at 26 F against a 1,619 Btuh zone - over Manual S's 0.80 x load: it will cycle; carry this room from the zone next door or serve it with a slim ducted unit
- **PRACTICE** BED 1: a 6k head turns down to ~1,393 Btuh at 26 F against a 867 Btuh zone - over Manual S's 0.80 x load: it will cycle; carry this room from the zone next door or serve it with a slim ducted unit
- **PRACTICE** unit A: the 30k outdoor unit carries 30,117 Btuh at 26 F against a 12,106 Btuh load - 2.5x
- **PRACTICE** unit B: the 24k outdoor unit carries 24,094 Btuh at 26 F against a 12,613 Btuh load - 1.9x
- **DATA** design temperature: 26 F is a stand-in (STAND-IN: MJ8 Table 1A Friday Harbor AP 30 F / 75 F [V] shifted by Bellingham's RC-1 gap (-4 / +2 F) - pull Table RC-1 (Shaw is 3 mi from the Friday Harbor station)) - pull WSEC Table RC-1 for shaw island before this goes out
- **PRACTICE** electrical: the 30k multi outdoor unit typically needs a 25 A circuit [U: the nameplate MOCP governs]; the electrical job carries 20 A
- **PRACTICE** electrical: the 24k multi outdoor unit typically needs a 25 A circuit [U: the nameplate MOCP governs]; the electrical job carries 20 A
- **DATA** electrical: the electrical job labels 16 device(s) with the other unit's name - e.g. its 'Range (unit B)' marked unit B sits in unit A's footprint (DINING); this takeoff follows the plan (job.json units) - tell the electrician before the panel schedule goes out
- note: unit A: 2 bath / powder room(s) have no head - they are carried by the zone they open into; WSEC allows resistance heat up to 0.5 W/sf or 500 W if a bath needs its own (an option line, not in the base)
- note: unit B: 1 bath / powder room(s) have no head - they are carried by the zone they open into; WSEC allows resistance heat up to 0.5 W/sf or 500 W if a bath needs its own (an option line, not in the base)
- note: bath fans: 3 read from the electrical skill (electrical/jobs/shaw/devices.json) - the electrician supplies and wires them; HVAC ducts and caps each one
- note: refrigerant: a split system installed from 1/1/2026 is an A2L (R-454B / R-32) unit under the EPA Technology Transitions rule; R-410A equipment is out. A2L units carry leak detection / mitigation per their listing - it rides with the equipment line
- note: ductless: each head's programmable wireless controller meets WSEC R403.1.1; a wired wall controller per zone is an option line
- note: electrical: one of its bath-fan allowances becomes the HVAC whole-house fan (supplied here) - strike it from the electrical allowance, keep the wiring and add the 24 h control

## The order (quantities only - no prices here)

| phase | group | item | measured | order | unit | note |
|---|---|---|---|---|---|---|
| equip | Equipment | Ductless wall head 6k | 6 | 6 | EA | LIVING A: zone ENTRY, LIVING A, DINING, KITCHEN - heat 4,913 / cool 2,848 Btuh · BED 1: zone BED 1 - heat 3,037 / cool 2 |
| equip | Equipment | Ductless wall head 9k | 1 | 1 | EA | DINING: zone LIVING B, KITCHEN, DINING - heat 6,522 / cool 3,409 Btuh |
| equip | Equipment | Multi-zone outdoor unit - 24k, cold-climate, up to 3 indoor units | 1 | 1 | EA | multi-zone outdoor unit, 24k nominal, ~24,094 Btuh at 26 F (ResStock cold-climate curve), at the electrician's Ductless  |
| equip | Equipment | Multi-zone outdoor unit - 30k, cold-climate, up to 4 indoor units | 1 | 1 | EA | multi-zone outdoor unit, 30k nominal, ~30,117 Btuh at 26 F (ResStock cold-climate curve), at the electrician's Ductless  |
| equip | Equipment | Wired wall controller per ductless zone (optional) (option) | 7 | 7 | EA | wired wall controller per head (option) |
| rough | Condensate | Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 74.3 | 82 = 9 x 10 ft | LF | condensate: gravity, 1/8 in per ft, to daylight (M1411.3) - never into the crawl |
| rough | Refrigerant piping | Anti-vibration pads (set of 4) | 2 | 2 | EA |  |
| rough | Refrigerant piping | Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 285 | 314 = 2 x 250 ft | LF | with the line set (powers and talks to the head) |
| rough | Refrigerant piping | Equipment pad - composite, sized to the outdoor unit | 2 | 2 | EA | outdoor unit pad |
| rough | Refrigerant piping | Line set 1/4 x 3/8 insulated (pre-flared or brazed) | 285 | 314 = 7 x 50 ft | LF | LIVING A 6k head, 13 ft concealed · BED 1 6k head, 71 ft concealed · PRIMARY BED 6k head, 34 ft concealed · BED 2 6k hea |
| rough | Refrigerant piping | Outdoor unit stand / wall bracket (snow and drainage clearance) | 2 | 2 | EA | snow / drainage stand (NW practice: 12-18 in clear of grade) |
| rough | Refrigerant piping | Wall penetration - 3 in sleeve, sealed and flashed | 2 | 2 | EA | rim-joist penetration for the line-set bundle beside the outdoor unit |
| rough | Support + protection | Bore through a stud / plate (counted, not priced) | 14 | 14 | EA | plates the line set passes (bottom plate + subfloor per storey) |
| rough | Support + protection | Fire caulk / sealant (tube) | 2 | 2 | EA | fire caulk / sealant at the penetrations |
| rough | Support + protection | Head / controller blocking (framer or HVAC) | 7 | 7 | EA | head mounting plate blocking |
| rough | Support + protection | Nail plate at a line-set / cable bore within 1-1/4 in of the face | 14 | 14 | EA | nail plates at those bores |
| vent | Ventilation | Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table | 8.5 | 10 = 1 x 25 ft | LF | PR BATH: 50 cfm, 4 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) · BATH whole-house fan: 50 cfm, 4 ft, 2 el |
| vent | Ventilation | Dryer duct 4 in 90 elbow | 5 | 5 | EA |  |
| vent | Ventilation | Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 20 | 23 = 5 x 5 ft | LF | from the electrician's dryer outlet in PRIMARY CLOSET: 11 ft · from the electrician's dryer outlet in MECH/STOR: 9 ft |
| vent | Ventilation | Dryer vent box (recessed) | 2 | 2 | EA |  |
| vent | Ventilation | Dryer wall cap with damper, no screen (M1502.3) | 2 | 2 | EA |  |
| vent | Ventilation | Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M | 4.4 | 5 = 1 x 25 ft | LF | BATH whole-house fan: 70 cfm, 4 ft, 2 elbows -> 5 in flex (Table M1505.4.4.2 allows 15 ft) |
| vent | Ventilation | Outdoor air inlet 4 sq in NFA, through-wall with screen (WA exhaust-on | 7 | 7 | EA | unit A: an outdoor-air inlet (4 sq in NFA) in each of 4 habitable spaces (WA exhaust-only systems) - window trickle vent |
| vent | Ventilation | Range hood duct 6-10 in rigid, sealed (M1503.3) | 11 | 13 = 3 x 5 ft | LF | 6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/shaw/devices.json) (M1503.3); the hood  |
| vent | Ventilation | Range hood wall / roof cap with damper | 2 | 2 | EA | 6 in wall cap with damper |
| vent | Ventilation | Wall / roof cap 6 in with backdraft damper | 1 | 1 | EA | BATH whole-house fan: wall cap with backdraft damper |
| vent | Ventilation | Wall cap 4 in with backdraft damper | 2 | 2 | EA | PR BATH: wall cap with backdraft damper · BATH whole-house fan: wall cap with backdraft damper |
| vent | Ventilation | Whole-house exhaust fan, continuous duty, <= 1.0 sone (M1505.4) - repl | 2 | 2 | EA | unit A: whole-house fan 64 cfm continuous (Qr 43 x Csystem 1.5, one fan = unbalanced, not distributed) in BATH - strike  |
| vent | Ventilation | Whole-house ventilation control - 24 h timer / override, labelled (WA  | 2 | 2 | EA | labelled "WHOLE HOUSE VENTILATION - LEAVE ON" 24 h control with manual override (WA M1505.4.2); the electrician wires it |
| test | Commissioning | Equipment labels, WSEC certificate data, owner hand-over | 2 | 2 | EA | per dwelling unit |
| test | Commissioning | Load calculation + equipment selection for the permit (Manual J / S or | 1 | 1 | EA | room-by-room loads for the permit (this takeoff is the draft) |
| test | Commissioning | Start-up, charge verification, controls set-up (per outdoor unit) | 2 | 2 | EA | 30k system · 24k system |
| test | Commissioning | Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M1 | 2 | 2 | EA | unit A: whole-house 64 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) · unit B: whole-house |
| test | Refrigerant piping | Nitrogen pressure test + evacuation to 500 micron (per system) | 2 | 2 | EA | per refrigerant system |
| test | Refrigerant piping | Refrigerant - additional charge beyond the pre-charge (lb) | 1.8 | 1.8 | lb | 17 oz past the pre-charged length [U: the maker's oz / ft] · 10 oz past the pre-charged length [U: the maker's oz / ft] |

## Labour

crew of 2: {'set': 24.5, 'rough': 31.2, 'startup': 10.0} crew-hours -> {'set': 4, 'rough': 5, 'startup': 2} days (11 total at 6.25 h/day). crew minutes are PLACEHOLDERS (no task-level install hours were found: references/research-hvac-market.md 3.3) - set them from a sub or the crew

## Inspections - San Juan County CD&P

- **Mechanical rough-in (cover)** - after framing, before insulation; line sets pressure-tested and in place; ducts, boots, exhaust ducts and caps; firestops at the garage separation
- **Ventilation flow test** - before final; whole-house rate and every local exhaust measured (WA M1505.4)
- **Final mechanical** - equipment set, started, labelled; equipment listing / HSPF2 on the certificate, controls, condensate, clearances

permit: 9 appliances, 8 fans / vents; fee: San Juan County CD&P residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): price it from the county sheet

## What job.json said, and where it came from

- **code** - 2018 WSEC-R per the plan's energy sheet (p21) - an older set (the electrical and plumbing jobs read it); the approved PDF has NO text layer
- **system** - the energy sheet's credit path is a ductless heat pump - '2018 WSEC option 3.6' as the plumbing job read it and 'DHP' as the electrical job read it; hvacscan cannot confirm it (scanned set). One system PER DWELLING UNIT
- **units** - two mirrored units on one sheet, split at plan x = 70 ft. The west unit carries LIVING A and three bedrooms (PRIMARY BED, BED 1, BED 2; ~1,090 sf traced) = the 3-bed 1,301 sf unit; the east unit (LIVING B, BED 1, BED 2; ~975 sf traced) = the 2-bed 980 sf unit. NOTE: the electrical job's calc_sqft_by_unit names the 980 sf unit 'A' - the reverse of the plan's own LIVING A / LIVING B
- **envelope** - 2018 WSEC-R prescriptive values ASSUMED (the scanned set cannot be read here): ceiling R-49, wall R-21 int, floor R-30, fenestration U-0.30, 5.0 ACH50 - read the energy sheet and correct
- **foundation** - p7/p8: crawl, one CRAWL ACCESS HATCH per unit; slab only at the carport / porches
- **ventilation** - exhaust-only whole-house fan per unit ASSUMED (the 2018 credit path named no HRV)
- **dryer** - no gas on Shaw Island; electric