# DRAFT HVAC bid - 312 Sudden Valley Dr, Bellingham WA 98229 (Sudden Valley, unincorporated Whatcom County)

`312-suddenvalley-hvac` · permit SFR2025-00185 · prices: **none (--no-live)** · 3/54 lines have a rate

> **This is a draft.** Nothing sent, nothing pushed. Every unpriced line is listed at the bottom - those are the prices to set.

## Equipment

- design: 19 F heating / 78 F cooling (sudden valley); heating load 18,306 Btuh, cooling 0.97 tons (room-by-room, Manual J method)
- unit house: 24k ducted heat pump outdoor, 24k air handler in MECHANICAL ROOM UNDER STAIRS, 13 supply registers, 2 returns, 5 kW strip
- cold-climate variable-capacity heat pump(s), A2L refrigerant, HSPF2 >= 9.4 per the WSEC credit

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Air handler - variable speed, 24k (2 ton) | 1 | EA | — | — | air handler 24k in MECHANICAL ROOM UNDER STAIRS (main; job.json (main/MECH)) |
| Backup heat strip 5 kW (controlled per WSEC R403.1.2) | 1 | EA | — | — | backup / defrost tempering 5 kW (heat-pump shortfall at design 0 Btuh; Manual S: <= 5 kW while it is under 15,000) - the thermosta |
| ERV / HRV - balanced whole-house, 50-150 cfm (SRE per the credit) | 1 | EA | — | — | unit house: ERV / HRV - 45 cfm continuous (balanced, ducted to every habitable room: Csystem 1.0), SRE >= 0.7 (the credit's number |
| Heat pump outdoor unit - centrally ducted 24k (2 ton), cold-climate vari | 1 | EA | — | — | ducted heat pump outdoor unit 24k (~18,803 Btuh at 19 F), at the electrician's Heat pump condenser (LIVING ROOM, electrical/jobs/s |
| Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403.1. | 1 | EA | — | — | WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2 |
| HVAC equipment site time | 3 | days | $3000.00 | $9,000.00 | 15.4 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

equipment subtotal: materials $0.00 + site $9,000.00 = **$9,000.00** (1/6 lines priced)

## Rough-in

- line sets 26 ft (concealed), condensate to daylight, communication cable
- ductwork 337 ft: trunks, flex branches, boots, returns, transfer paths
- ventilation: erv 45.0 cfm continuous (WA M1505.4) - ERV with ducted supply / exhaust
- exhaust: every bath fan ducted and capped, dryer vent, range hood duct and cap - 285 ft

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 11 | LF | — | — | measured 10 LF + 10% waste = 2 x 10 ft stick · air handler condensate to an approved discharge |
| Condensate trap + cleanout tee | 1 | EA | — | — | trap + cleanout tee |
| Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft) | 68 | EA | — | — | trunk |
| Duct insulation R-8 wrap (rigid duct outside the envelope, WSEC R403.3.1 | 37 | LF | — | — | measured 33 LF + 10% waste · main trunk in the vented crawl - R-8 (WSEC R403.3.1) |
| Duct mastic (gal) + UL-181 foil tape | 4 | EA | — | — | mastic by the gallon per 100 ft of duct |
| Flex duct R-8 5 in | 166 | LF | — | — | measured 158 LF + 5% waste = 7 x 25 ft bag · BDRM 2: 43 cfm · FOYER: 37 cfm · BATH: 37 cfm · BDRM 3: 30 cfm · MASTER BATH: 41 cfm  |
| Flex duct R-8 6 in | 45 | LF | — | — | measured 42 LF + 5% waste = 2 x 25 ft bag · HALL: 58 cfm · LIVING ROOM: 83 cfm |
| Register boot (4x10 / 4x12 floor or 6x10 ceiling) | 13 | EA | — | — |  |
| Return duct 12-16 in (panned joist not allowed for a new return) | 48 | LF | — | — | measured 45 LF + 5% waste · main central return 8 in, 205 cfm, 14x20 filter grille · upper central return 12 in, 413 cfm, 14x20 fi |
| Supply + return plenums (fabricated, sealed, lined where required) | 1 | EA | — | — | supply + return plenums at the unit |
| Supply trunk - galvanized rectangular / 10-14 in round (extended plenum) | 99 | LF | — | — | measured 94 LF + 5% waste · main: 8 in equivalent, 205 cfm - reducing past 24 ft · upper: 12 in equivalent, 413 cfm - reducing pas |
| Takeoff / starting collar with balancing damper | 13 | EA | — | — |  |
| Transfer grille pair / jumper duct (closed-door pressure relief) | 3 | EA | — | — | BDRM 2: 43 cfm needs ~24 sq in free area at 3 Pa - transfer grille pair or jumper duct · BDRM 3: 30 cfm needs ~16 sq in free area  |
| Anti-vibration pads (set of 4) | 1 | EA | — | — |  |
| Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 30 | LF | — | — | measured 26 LF + 10% waste = 1 x 250 ft coil · with the line set |
| Equipment pad - composite, sized to the outdoor unit | 1 | EA | — | — | outdoor unit pad |
| Line set 3/8 x 5/8 insulated | 30 | LF | — | — | measured 26 LF + 10% waste = 1 x 50 ft coil · 24k indoor unit, 26 ft |
| Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | EA | — | — | snow / drainage stand |
| Wall penetration - 3 in sleeve, sealed and flashed | 1 | EA | — | — | rim penetration for the line set |
| Fire caulk / sealant (tube) | 1 | EA | — | — | fire caulk / sealant at the penetrations |
| Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table M | 6 | LF | — | — | measured 5 LF + 10% waste = 1 x 25 ft bag · MASTER BATH: 50 cfm, 5 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) |
| Dryer duct 4 in 90 elbow | 2 | EA | — | — |  |
| Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 4 | LF | — | — | measured 4 LF + 10% waste = 1 x 5 ft stick · from the electrician's dryer outlet in LAUNDRY: 4 ft |
| Dryer vent box (recessed) | 1 | EA | — | — |  |
| Dryer wall cap with damper, no screen (M1502.3) | 1 | EA | — | — |  |
| ERV duct 5-6 in (supply to bedrooms / living, exhaust from baths / kitch | 261 | LF | — | — | measured 237 LF + 10% waste = 11 x 25 ft bag · supply trunk, main · supply BDRM 2 · supply BDRM 3 · supply trunk, upper - in the f |
| ERV intake / exhaust hood 6 in (intake >= 10 ft from any exhaust, R303.5 | 2 | EA | — | — | outdoor-air intake - 12 ft apart on the N wall (M1504.3: exhaust >= 10 ft from an intake) · exhaust outlet - 12 ft apart on the N  |
| ERV outdoor-air / exhaust duct, insulated with vapour jacket (to the hoo | 29 | LF | — | — | measured 26 LF + 10% waste = 2 x 25 ft bag · ERV outdoor-air intake to its wall hood (insulated, vapour jacket) · ERV exhaust outl |
| ERV supply / exhaust grille or valve 4-6 in | 7 | EA | — | — | BDRM 2 · BDRM 3 · DINING · LIVING ROOM · MSTR BEDROOM · BATH |
| Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M15 | 9 | LF | — | — | measured 8 LF + 10% waste = 1 x 25 ft bag · BATH: 110 cfm, 8 ft, 3 elbows -> 6 in flex (Table M1505.4.4.2 allows 15 ft) |
| Range hood duct 6-10 in rigid, sealed (M1503.3) | 7 | LF | — | — | measured 6 LF + 10% waste = 2 x 5 ft stick · 6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/sudd |
| Range hood wall / roof cap with damper | 1 | EA | — | — | 6 in wall cap with damper |
| Wall / roof cap 6 in with backdraft damper | 1 | EA | — | — | BATH: wall cap with backdraft damper |
| Wall cap 4 in with backdraft damper | 1 | EA | — | — | MASTER BATH: wall cap with backdraft damper |
| HVAC rough-in site time | 9 | days | $3000.00 | $27,000.00 | 51.4 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVA |

rough-in subtotal: materials $0.00 + site $27,000.00 = **$27,000.00** (1/35 lines priced)

## Trim, start-up and tests

- registers and grilles, first filters, start-up and charge verification, controls set-up
- tests: ventilation flow test, duct leakage test, the permit load calculation
- inspections: Mechanical rough-in (cover), Duct leakage test, Ventilation flow test, Final mechanical

| item | qty | unit | rate | price | note |
|---|---|---|---|---|---|
| Filters MERV 8-13 (first set) | 1 | EA | — | — | first filter set |
| Floor register 4x10 / 4x12 | 13 | EA | — | — | BDRM 2 · FOYER · BATH · HALL · BDRM 3 · MASTER BATH |
| Return / filter grille 20x25 (or 14x30) | 2 | EA | — | — | FOYER (main): 14x20 at <= 300 fpm · LANDING (upper): 14x20 at <= 300 fpm |
| Air balance of supply registers (per ducted system) | 1 | EA | — | — | register balance |
| Duct leakage test, total cfm25 (WSEC R403.3.5) - certified tester | 1 | EA | — | — | ducts outside the thermal envelope (vented crawl): total leakage test (WSEC R403.3.5) |
| Equipment labels, WSEC certificate data, owner hand-over | 1 | EA | — | — | per dwelling unit |
| Load calculation + equipment selection for the permit (Manual J / S or t | 1 | EA | — | — | room-by-room loads for the permit (this takeoff is the draft) |
| Start-up, charge verification, controls set-up (per outdoor unit) | 1 | EA | — | — | 24k system |
| Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M150 | 1 | EA | — | — | unit house: whole-house 45 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | EA | — | — | per refrigerant system |
| Refrigerant - additional charge beyond the pre-charge (lb) | 0.1 | lb | — | — | 1 oz past the pre-charge [U: the maker's oz / ft] |
| HVAC trim, start-up and tests site time | 2 | days | $3000.00 | $6,000.00 | 8.8 crew-hours at 6.25 h/day (placeholder install minutes) · day rate from the ROOFING day rate ($3,000 placeholder) - NOT an HVAC |
| Mechanical permit - Whatcom County PDS (3 appliances, 3 fans / vents) | 1 | EA | — | — | Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): pric |

trim, start-up and tests subtotal: materials $0.00 + site $6,000.00 = **$6,000.00** (1/13 lines priced)

## Options (priced on their own, not in the sale)

| item | qty | unit | rate | price |
|---|---|---|---|---|

## Totals

sale **$42,000.00** · 14 days at $3,000 · labour cost $13,440.00 (89.6 paid h) · owner fee 5% $2,100.00 · margin $26,460.00 · options $0.00

## Caveats

- DRAFT. Nothing is sent, nothing is pushed to a client.
- 51 line labels have NO price on the RVM price list - the quantities are real, the money is not. See references/prices-to-set.md.
- The day rate used is the ROOFING day rate ($3,000 placeholder) - NOT an HVAC day rate.
- Labour COST uses bidcalc.py's crew rates (crew $70/h + lead $80/h per paid hour) - a roofing crew, a placeholder for an HVAC crew.
- Install minutes are PLACEHOLDERS - no task-level HVAC install hours were found (references/research-hvac-market.md 3.3).
- Sales fee 5% (owner) - the current bidcalc.py rule.
- The electrician wires every outdoor unit, air handler, fan and control; the fireplace, the range hood and the bath fans themselves are other trades' supply.
- The load calculation is the takeoff's own Manual J-method estimate; the permit may want it stamped on the jurisdiction's form (the "HVAC design and load calc" line).

## Prices to set (labels with no rate)

- Air balance (EA)
- Air handler 24k (EA)
- Anti-vibration pads (EA)
- Condensate line 3/4 PVC (LF)
- Condensate trap (EA)
- Dryer duct 4 in rigid (LF)
- Dryer elbow 4 in (EA)
- Dryer vent box (EA)
- Dryer wall cap (EA)
- Duct hanger (EA)
- Duct leakage test (EA)
- Duct mastic and tape (EA)
- Duct takeoff with damper (EA)
- Duct wrap R-8 (LF)
- ERV duct 6 in (LF)
- ERV grille (EA)
- ERV insulated duct 6 in (LF)
- ERV wall hood 6 in (EA)
- ERV whole-house 150 cfm (EA)
- Equipment pad (EA)
- Exhaust duct 4 in (LF)
- Exhaust duct 6 in (LF)
- Filter (EA)
- Fire caulk (EA)
- Flex duct R-8 5 in (LF)
- Flex duct R-8 6 in (LF)
- Floor register (EA)
- HVAC design and load calc (EA)
- HVAC hand-over (EA)
- HVAC start-up (EA)
- Heat pump outdoor unit 24k ducted (EA)
- Heat strip 5 kW (EA)
- Line set 3/8 x 5/8 (LF)
- Line-set wall penetration (EA)
- Mechanical permit (EA)
- Mini-split cable 14/4 (LF)
- Outdoor unit stand (EA)
- Plenum set supply and return (EA)
- Pressure test and evacuation (EA)
- Range hood cap (EA)
- Range hood duct rigid (LF)
- Refrigerant additional charge (lb) (lb)
- Register boot (EA)
- Return duct (LF)
- Return filter grille (EA)
- Supply trunk duct (LF)
- Thermostat heat pump programmable (EA)
- Transfer grille or jumper (EA)
- Ventilation flow test (EA)
- Wall cap 4 in (EA)
- Wall cap 6 in (EA)