# HVAC takeoff - 312 Sudden Valley Dr, Bellingham WA 98229 (Sudden Valley, unincorporated Whatcom County)

`312-suddenvalley-hvac` · permit SFR2025-00185 · generated by `hvackit.py`

**System** ducted · **foundation** crawl · **line sets** concealed · **ducts** crawl_vented · **ventilation** erv · **design** 19 F / 78 F (sudden valley)

**Heating 18,306 Btuh** (12.2 Btuh/sf) · cooling 10,763 + 902 latent = 0.97 tons · WSU worksheet 24,190 Btuh · 1 outdoor unit(s), 0 head(s), 1 ducted indoor unit(s), 13 register(s) · line sets 26 ft · duct 337 ft · vent / exhaust duct 285 ft

## The system

### unit house - ducted: heat 18,306 Btuh, cool 11,665 Btuh sensible, capacity at design 18,803 Btuh

- outdoor **eq_hp_24** 24k (central) on the S wall, at the electrician's Heat pump condenser (LIVING ROOM, electrical/jobs/suddenvalley/devices.json) - 18,803 Btuh at design, 26 ft of line set
- indoor **eq_ahu_24** 24k in MECHANICAL ROOM UNDER STAIRS (main; job.json (main/MECH)), 588 cfm
- 13 supply registers: BDRM 2 43 cfm/5 in, FOYER 37 cfm/5 in, BATH 37 cfm/5 in, HALL 58 cfm/6 in, BDRM 3 30 cfm/5 in, MASTER BATH 41 cfm/5 in, DINING 36 cfm/5 in, KITCHEN 49 cfm/5 in, KITCHEN 49 cfm/5 in, LIVING ROOM 83 cfm/6 in, LIVING ROOM 83 cfm/6 in, MSTR BEDROOM 41 cfm/5 in, LANDING 30 cfm/5 in
- returns: FOYER (main) 205 cfm / 8 in, 14x20 grille, LANDING (upper) 413 cfm / 12 in, 14x20 grille
- backup strip 5 kW (locked out above the balance point)

## Loads

| component | Btuh |
|---|---|
| wall | 4,474 |
| window | 7,296 |
| door | 0 |
| ceiling | 1,330 |
| floor | 1,134 |
| infiltration | 1,720 |
| duct | 1,595 |
| ventilation | 758 |

U-factors: ceiling WSEC 2021 prescriptive default U-0.024 [default]; vault R-38 -> U-0.028 [job.json]; floor R-38 -> U-0.029 [job.json]; wall R-21+5 -> U-0.043 [job.json]; window U-0.28 [default]; skylight U-0.50 [job.json]; door U-0.20 [default]; slab_f F-0.54 [default]; ach50 1.5 ACH50 [job.json]

glazing 510.8 sf (traced windows (interior.json)); infiltration 1.5 ACH50 -> 0.135 ACH at design (MJ8 blower-door, ACH50 / 11.2); ventilation 45.0 cfm = Qr 45.0 x Csystem 1.0 (erv, SRE 0.7; balanced ERV: 1.1 x 45 cfm x dT x (1 - SRE 0.7)); area traced 1,352 sf vs plan 1503 sf

- at Manual J's own 99 % design temperature (23 F) the load is ~16,870 Btuh; the equipment is sized on the code's Table RC-1 value (19 F)

| room | unit | storey | sf | heat Btuh | cool Btuh | glass sf | ext wall ft |
|---|---|---|---|---|---|---|---|
| LIVING ROOM | house | upper | 254 | 4,630 | 3,501 | 158 | 59 |
| BDRM 2 | house | main | 127 | 1,491 | 906 | 45 | 25 |
| MASTER BATH | house | upper | 58 | 1,403 | 588 | 50 | 22 |
| FOYER | house | main | 89 | 1,275 | 431 | 28 | 27 |
| BATH | house | main | 103 | 1,274 | 404 | 37 | 22 |
| DINING | house | upper | 121 | 1,250 | 733 | 50 | 13 |
| MSTR BEDROOM | house | upper | 140 | 1,213 | 864 | 28 | 21 |
| KITCHEN | house | upper | 138 | 1,141 | 2,070 | 28 | 18 |
| HALL | house | main | 23 | 821 | 509 | 18 | 18 |
| LANDING | house | upper | 41 | 617 | 112 | 16 | 10 |
| HALL | house | main | 16 | 604 | 132 | 19 | 10 |
| HALL | house | main | 22 | 576 | 72 | 8 | 14 |
| BUILT IN CLOSET | house | upper | 34 | 543 | 157 | 25 | 5 |
| BDRM 3 | house | main | 125 | 356 | 235 | 0 | 6 |
| CLST | house | main | 16 | 167 | 2 | 0 | 5 |
| LAUNDRY | house | main | 12 | 142 | 2 | 0 | 4 |
| CLST | house | main | 12 | 16 | 0 | 0 | 0 |
| CLST | house | main | 11 | 15 | 0 | 0 | 0 |
| CLST | house | main | 10 | 14 | 0 | 0 | 0 |
- load note: north_deg not set: the sheet is ASSUMED north-up, so window facings (cooling only) are page directions
- load note: inside the house though the tracer skipped them (>= 70 % wrapped by rooms - chases, the fireplace mass, wall voids): upper/R7 (9 sf)
- load note: the traced rooms cover 1352 sf of the plan's 1503 sf heated area: ceiling, floor, infiltration and ventilation are scaled x1.11 to the plan figure (walls and glass are what the trace measured)

## Runs (measured, before waste)

| system / size | ft |
|---|---|
| dryer 4 | 4 |
| erv_exhaust 4 | 33 |
| erv_exhaust 5 | 46 |
| erv_outdoor 6 | 26 |
| erv_supply 4 | 93 |
| erv_supply 6 | 65 |
| exhaust 4 | 5 |
| exhaust 6 | 8 |
| hood 6 | 6 |
| refrigerant 0.375x0.625 | 26 |
| return 12 | 17 |
| return 8 | 28 |
| supply 12 | 9 |
| supply 5 | 158 |
| supply 6 | 42 |
| trunk 12 | 50 |
| trunk 8 | 33 |

**Routing.** line sets drop in the stud bay under each indoor unit (or the nearest stacked wall) and cross the crawl on an L along the joists to the rim beside the outdoor unit; ducts run a trunk per storey with square branches in the joist bays. Electrical layout read: electrical/jobs/suddenvalley/devices.json (126 devices).

## The checker

- **DATA** plan set: credit 2.2 (heat-recovery ventilation) AND a whole-house exhaust fan are both on the set -> hrv (if the ERV/HRV is the whole-house system the fan is local exhaust only; if the fan is the whole-house system the credit fails - ask the designer)
- **DATA** design temperature: 19 F is a stand-in (WSEC Table RC-1 Bellingham IAP 19 F / 78 F [S]; MJ8 Table 1A 23 F / 76 F [V] (Sudden Valley is ~8 mi from the airport, 300-700 ft up - STAND-IN on the Bellingham row)) - pull WSEC Table RC-1 for sudden valley before this goes out
- note: tracer fragments merged into one space (same name, touching): CLST (main: 4 pieces, 49 sf); HALL (main: 3 pieces, 61 sf)
- note: bath fans: 2 read from the electrical skill (electrical/jobs/suddenvalley/devices.json) - the electrician supplies and wires them; HVAC ducts and caps each one
- note: unit house: ERV supplies 5 habitable rooms and exhausts 2 wet rooms on a trunk-and-branch layout - 237 ft of 4-6 in duct
- note: equipment must meet HSPF2 >= 9.4 (the WSEC credit); design temperature 19 F <= 23 F: a NEEP-listed cold-climate variable-capacity unit (the 3.6 note)
- note: ducts in the vented crawl are outside the thermal envelope: R-8 on every duct, mastic-sealed, and the total duct leakage test before final
- note: refrigerant: a split system installed from 1/1/2026 is an A2L (R-454B / R-32) unit under the EPA Technology Transitions rule; R-410A equipment is out. A2L units carry leak detection / mitigation per their listing - it rides with the equipment line

## The order (quantities only - no prices here)

| phase | group | item | measured | order | unit | note |
|---|---|---|---|---|---|---|
| equip | Equipment | Air handler - variable speed, 24k (2 ton) | 1 | 1 | EA | air handler 24k in MECHANICAL ROOM UNDER STAIRS (main; job.json (main/MECH)) |
| equip | Equipment | Backup heat strip 5 kW (controlled per WSEC R403.1.2) | 1 | 1 | EA | backup / defrost tempering 5 kW (heat-pump shortfall at design 0 Btuh; Manual S: <= 5 kW while it is under 15,000) - the |
| equip | Equipment | ERV / HRV - balanced whole-house, 50-150 cfm (SRE per the credit) | 1 | 1 | EA | unit house: ERV / HRV - 45 cfm continuous (balanced, ducted to every habitable room: Csystem 1.0), SRE >= 0.7 (the credi |
| equip | Equipment | Heat pump outdoor unit - centrally ducted 24k (2 ton), cold-climate va | 1 | 1 | EA | ducted heat pump outdoor unit 24k (~18,803 Btuh at 19 F), at the electrician's Heat pump condenser (LIVING ROOM, electri |
| equip | Equipment | Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403. | 1 | 1 | EA | WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2 |
| rough | Condensate | Condensate line 3/4 in PVC (or 5/8 vinyl with the line set) | 9.5 | 11 = 2 x 10 ft | LF | air handler condensate to an approved discharge |
| rough | Condensate | Condensate trap + cleanout tee | 1 | 1 | EA | trap + cleanout tee |
| rough | Ductwork | Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft) | 68 | 68 | EA | trunk |
| rough | Ductwork | Duct insulation R-8 wrap (rigid duct outside the envelope, WSEC R403.3 | 33.2 | 37 | LF | main trunk in the vented crawl - R-8 (WSEC R403.3.1) |
| rough | Ductwork | Duct mastic (gal) + UL-181 foil tape | 4 | 4 | EA | mastic by the gallon per 100 ft of duct |
| rough | Ductwork | Flex duct R-8 5 in | 157.6 | 166 = 7 x 25 ft | LF | BDRM 2: 43 cfm · FOYER: 37 cfm · BATH: 37 cfm · BDRM 3: 30 cfm · MASTER BATH: 41 cfm · DINING: 36 cfm |
| rough | Ductwork | Flex duct R-8 6 in | 42.2 | 45 = 2 x 25 ft | LF | HALL: 58 cfm · LIVING ROOM: 83 cfm |
| rough | Ductwork | Register boot (4x10 / 4x12 floor or 6x10 ceiling) | 13 | 13 | EA |  |
| rough | Ductwork | Return duct 12-16 in (panned joist not allowed for a new return) | 45.4 | 48 | LF | main central return 8 in, 205 cfm, 14x20 filter grille · upper central return 12 in, 413 cfm, 14x20 filter grille |
| rough | Ductwork | Supply + return plenums (fabricated, sealed, lined where required) | 1 | 1 | EA | supply + return plenums at the unit |
| rough | Ductwork | Supply trunk - galvanized rectangular / 10-14 in round (extended plenu | 94 | 99 | LF | main: 8 in equivalent, 205 cfm - reducing past 24 ft · upper: 12 in equivalent, 413 cfm - reducing past 24 ft |
| rough | Ductwork | Takeoff / starting collar with balancing damper | 13 | 13 | EA |  |
| rough | Ductwork | Transfer grille pair / jumper duct (closed-door pressure relief) | 3 | 3 | EA | BDRM 2: 43 cfm needs ~24 sq in free area at 3 Pa - transfer grille pair or jumper duct · BDRM 3: 30 cfm needs ~16 sq in  |
| rough | Refrigerant piping | Anti-vibration pads (set of 4) | 1 | 1 | EA |  |
| rough | Refrigerant piping | Communication cable 14/4 stranded (outdoor unit to each indoor unit) | 26.5 | 30 = 1 x 250 ft | LF | with the line set |
| rough | Refrigerant piping | Equipment pad - composite, sized to the outdoor unit | 1 | 1 | EA | outdoor unit pad |
| rough | Refrigerant piping | Line set 3/8 x 5/8 insulated | 26.5 | 30 = 1 x 50 ft | LF | 24k indoor unit, 26 ft |
| rough | Refrigerant piping | Outdoor unit stand / wall bracket (snow and drainage clearance) | 1 | 1 | EA | snow / drainage stand |
| rough | Refrigerant piping | Wall penetration - 3 in sleeve, sealed and flashed | 1 | 1 | EA | rim penetration for the line set |
| rough | Support + protection | Fire caulk / sealant (tube) | 1 | 1 | EA | fire caulk / sealant at the penetrations |
| vent | Ventilation | Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table | 4.7 | 6 = 1 x 25 ft | LF | MASTER BATH: 50 cfm, 5 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft) |
| vent | Ventilation | Dryer duct 4 in 90 elbow | 2 | 2 | EA |  |
| vent | Ventilation | Dryer duct 4 in rigid metal, smooth wall (M1502.4.2) | 3.6 | 4 = 1 x 5 ft | LF | from the electrician's dryer outlet in LAUNDRY: 4 ft |
| vent | Ventilation | Dryer vent box (recessed) | 1 | 1 | EA |  |
| vent | Ventilation | Dryer wall cap with damper, no screen (M1502.3) | 1 | 1 | EA |  |
| vent | Ventilation | ERV duct 5-6 in (supply to bedrooms / living, exhaust from baths / kit | 237.1 | 261 = 11 x 25 ft | LF | supply trunk, main · supply BDRM 2 · supply BDRM 3 · supply trunk, upper - in the floor cavity (vaulted storey) · supply |
| vent | Ventilation | ERV intake / exhaust hood 6 in (intake >= 10 ft from any exhaust, R303 | 2 | 2 | EA | outdoor-air intake - 12 ft apart on the N wall (M1504.3: exhaust >= 10 ft from an intake) · exhaust outlet - 12 ft apart |
| vent | Ventilation | ERV outdoor-air / exhaust duct, insulated with vapour jacket (to the h | 25.8 | 29 = 2 x 25 ft | LF | ERV outdoor-air intake to its wall hood (insulated, vapour jacket) · ERV exhaust outlet to its wall hood (insulated, vap |
| vent | Ventilation | ERV supply / exhaust grille or valve 4-6 in | 7 | 7 | EA | BDRM 2 · BDRM 3 · DINING · LIVING ROOM · MSTR BEDROOM · BATH |
| vent | Ventilation | Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M | 7.8 | 9 = 1 x 25 ft | LF | BATH: 110 cfm, 8 ft, 3 elbows -> 6 in flex (Table M1505.4.4.2 allows 15 ft) |
| vent | Ventilation | Range hood duct 6-10 in rigid, sealed (M1503.3) | 6.4 | 7 = 2 x 5 ft | LF | 6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/suddenvalley/devices.json) (M1503.3); t |
| vent | Ventilation | Range hood wall / roof cap with damper | 1 | 1 | EA | 6 in wall cap with damper |
| vent | Ventilation | Wall / roof cap 6 in with backdraft damper | 1 | 1 | EA | BATH: wall cap with backdraft damper |
| vent | Ventilation | Wall cap 4 in with backdraft damper | 1 | 1 | EA | MASTER BATH: wall cap with backdraft damper |
| trim | Registers + grilles | Filters MERV 8-13 (first set) | 1 | 1 | EA | first filter set |
| trim | Registers + grilles | Floor register 4x10 / 4x12 | 13 | 13 | EA | BDRM 2 · FOYER · BATH · HALL · BDRM 3 · MASTER BATH |
| trim | Registers + grilles | Return / filter grille 20x25 (or 14x30) | 2 | 2 | EA | FOYER (main): 14x20 at <= 300 fpm · LANDING (upper): 14x20 at <= 300 fpm |
| test | Commissioning | Air balance of supply registers (per ducted system) | 1 | 1 | EA | register balance |
| test | Commissioning | Duct leakage test, total cfm25 (WSEC R403.3.5) - certified tester | 1 | 1 | EA | ducts outside the thermal envelope (vented crawl): total leakage test (WSEC R403.3.5) |
| test | Commissioning | Equipment labels, WSEC certificate data, owner hand-over | 1 | 1 | EA | per dwelling unit |
| test | Commissioning | Load calculation + equipment selection for the permit (Manual J / S or | 1 | 1 | EA | room-by-room loads for the permit (this takeoff is the draft) |
| test | Commissioning | Start-up, charge verification, controls set-up (per outdoor unit) | 1 | 1 | EA | 24k system |
| test | Commissioning | Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M1 | 1 | 1 | EA | unit house: whole-house 45 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4) |
| test | Refrigerant piping | Nitrogen pressure test + evacuation to 500 micron (per system) | 1 | 1 | EA | per refrigerant system |
| test | Refrigerant piping | Refrigerant - additional charge beyond the pre-charge (lb) | 0.1 | 0.1 | lb | 1 oz past the pre-charge [U: the maker's oz / ft] |

## Labour

crew of 2: {'set': 15.4, 'rough': 51.4, 'trim': 2.3, 'startup': 6.5} crew-hours -> {'set': 3, 'rough': 9, 'trim': 1, 'startup': 1} days (14 total at 6.25 h/day). crew minutes are PLACEHOLDERS (no task-level install hours were found: references/research-hvac-market.md 3.3) - set them from a sub or the crew

## Inspections - Whatcom County PDS

- **Mechanical rough-in (cover)** - after framing, before insulation; line sets pressure-tested and in place; ducts, boots, exhaust ducts and caps; firestops at the garage separation
- **Duct leakage test** - rough-in or final; total leakage at 25 Pa per WSEC R403.3.5 - waived only when every duct and the air handler are inside the envelope
- **Ventilation flow test** - before final; whole-house rate and every local exhaust measured (WA M1505.4)
- **Final mechanical** - equipment set, started, labelled; equipment listing / HSPF2 on the certificate, controls, condensate, clearances

permit: 3 appliances, 3 fans / vents; fee: Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): price it from the county sheet

## What job.json said, and where it came from

- **code** - A500 / A700: 'WSEC 2021 MEDIUM DWELLING UNIT REQUIRING 8 CREDITS'
- **system** - A500: 'PRIMARY HEATING SOURCE (4c) HEATING SYSTEM USING A HEAT PUMP ... = 3.0 CREDITS' and 'AIR-SOURCE, CENTRALLY DUCTED HEAT PUMP WITH MINIMUM HSPF2 OF 9.4 (HSPF OF 11.0) (3.6a) = 1.0 CREDIT'; the lower floor plan labels a MECHANICAL ROOM UNDER STAIRS ('3.6a & 4c') and a DUCT CHASE. READ off the plan.
- **cfa_sf** - A500 BUILDING SIZE: FIRST FLOOR = 598 SF, SECOND FLOOR = 905 SF, TOTAL HEATED AREA = 1503 SF (the R1 cloud's 601 + 806 disagrees; the table is what the energy reviewer read)
- **bedrooms** - MSTR BEDROOM (upper), BDRM 2 and BDRM 3 (lower)
- **envelope** - A900/A1000: 2X12 DF RAFTERS @ 24 in with R-38 BATT (the whole upper storey is a rafter-vaulted ceiling), 2X6 R-21 + 1 in R-5 CONTINUOUS INSULATION, R-38 floor over the crawl, five SKYLIGHTS on A900; option 2.2 = 1.5 ACH50
- **foundation** - A300: 541.7 SQ FT CRAWLSPACE, Class 1 vapour retarder alternative (vented); the lower-floor supplies run in it, so the ducts are OUTSIDE the envelope unless the crawl is sealed
- **ventilation** - A500 option 2.2: 'REDUCE AIR LEAKAGE TO 1.5 ACH AND A WHOLE HOUSE VENTILATION SYSTEM WITH MINIMUM SENSIBLE HEAT RECOVERY EFFICIENCY OF 0.7 = 1.5 CREDITS'; 'ERV' is labelled on the lower floor plan. CONFLICT: the same sheets also draw a 116 CFM WHF ('WHOLE HOUSE FAN WITH TIMER CAPABLE OF CONTINUOUS OPERATION ... AIRKING AK150LS OR SIMILAR') - an exhaust-only whole-house fan cannot earn 2.2. Bid the ERV as the whole-house system and the WHF as bath exhaust; ask the designer
- **hood** - A700 kitchen 'Range' - no hood CFM on the sheet; 300 cfm ASSUMED (under the 400 cfm make-up air trigger)
- **dryer** - A500: STACKED WASHER/DRYER in the LAUNDRY; electric (the plumbing job: all-electric)