{
 "address": "312 Sudden Valley Dr, Bellingham WA 98229 (Sudden Valley, unincorporated Whatcom County)",
 "slug": "312-suddenvalley-hvac",
 "permit": "SFR2025-00185",
 "generated": "hvackit.py",
 "spec": {
  "kind": "ducted",
  "foundation": "crawl",
  "lineset_route": "concealed",
  "ducts": "crawl_vented",
  "ventilation": "erv",
  "jurisdiction": "whatcom",
  "system": {
   "kind": "ducted",
   "option": "3.6a",
   "hspf2_min": 9.4,
   "ahu_room": "main/MECH"
  },
  "sources": {
   "_code": "A500 / A700: 'WSEC 2021 MEDIUM DWELLING UNIT REQUIRING 8 CREDITS'",
   "_system": "A500: 'PRIMARY HEATING SOURCE (4c) HEATING SYSTEM USING A HEAT PUMP ... = 3.0 CREDITS' and 'AIR-SOURCE, CENTRALLY DUCTED HEAT PUMP WITH MINIMUM HSPF2 OF 9.4 (HSPF OF 11.0) (3.6a) = 1.0 CREDIT'; the lower floor plan labels a MECHANICAL ROOM UNDER STAIRS ('3.6a & 4c') and a DUCT CHASE. READ off the plan.",
   "_cfa_sf": "A500 BUILDING SIZE: FIRST FLOOR = 598 SF, SECOND FLOOR = 905 SF, TOTAL HEATED AREA = 1503 SF (the R1 cloud's 601 + 806 disagrees; the table is what the energy reviewer read)",
   "_bedrooms": "MSTR BEDROOM (upper), BDRM 2 and BDRM 3 (lower)",
   "_envelope": "A900/A1000: 2X12 DF RAFTERS @ 24 in with R-38 BATT (the whole upper storey is a rafter-vaulted ceiling), 2X6 R-21 + 1 in R-5 CONTINUOUS INSULATION, R-38 floor over the crawl, five SKYLIGHTS on A900; option 2.2 = 1.5 ACH50",
   "_foundation": "A300: 541.7 SQ FT CRAWLSPACE, Class 1 vapour retarder alternative (vented); the lower-floor supplies run in it, so the ducts are OUTSIDE the envelope unless the crawl is sealed",
   "_ventilation": "A500 option 2.2: 'REDUCE AIR LEAKAGE TO 1.5 ACH AND A WHOLE HOUSE VENTILATION SYSTEM WITH MINIMUM SENSIBLE HEAT RECOVERY EFFICIENCY OF 0.7 = 1.5 CREDITS'; 'ERV' is labelled on the lower floor plan. CONFLICT: the same sheets also draw a 116 CFM WHF ('WHOLE HOUSE FAN WITH TIMER CAPABLE OF CONTINUOUS OPERATION ... AIRKING AK150LS OR SIMILAR') - an exhaust-only whole-house fan cannot earn 2.2. Bid the ERV as the whole-house system and the WHF as bath exhaust; ask the designer",
   "_hood": "A700 kitchen 'Range' - no hood CFM on the sheet; 300 cfm ASSUMED (under the 400 cfm make-up air trigger)",
   "_dryer": "A500: STACKED WASHER/DRYER in the LAUNDRY; electric (the plumbing job: all-electric)"
  }
 },
 "design": {
  "town": "sudden valley",
  "heat": 19,
  "cool": 78,
  "wb": 64,
  "grains": 4,
  "range": 20,
  "mj8_heat": 23,
  "mj8_cool": 76,
  "station": "Bellingham IAP",
  "src": "WSEC Table RC-1 Bellingham IAP 19 F / 78 F [S]; MJ8 Table 1A 23 F / 76 F [V] (Sudden Valley is ~8 mi from the airport, 300-700 ft up - STAND-IN on the Bellingham row)",
  "stand_in": true,
  "indoor_heat": 70.0,
  "indoor_cool": 75.0,
  "dT_heat": 51.0,
  "dT_cool": 3.0
 },
 "loads": {
  "totals": {
   "heat_btuh": 18306,
   "heat_rooms_btuh": 17548,
   "cool_sens_btuh": 10763,
   "cool_lat_btuh": 902,
   "cool_tons": 0.97,
   "heat_per_sf": 12.2,
   "cool_per_sf": 7.8,
   "cool_over_heat": 0.64,
   "wsu_btuh": 24190,
   "wsu_ach": 0.6,
   "wsu_max_hp_btuh": 30237,
   "UA": 283.5,
   "by_component": {
    "wall": 4474,
    "window": 7296,
    "door": 0,
    "ceiling": 1330,
    "floor": 1134,
    "infiltration": 1720,
    "duct": 1595,
    "ventilation": 758
   }
  },
  "units": [
   {
    "name": "house",
    "rooms": [
     "main/R5",
     "main/R6",
     "main/R7",
     "main/R8",
     "main/R9",
     "main/R10",
     "main/R11",
     "main/R12",
     "main/R13",
     "main/R21",
     "main/R22",
     "main/R23",
     "upper/R6",
     "upper/R10",
     "upper/R19",
     "upper/R20",
     "upper/R21",
     "upper/R22",
     "upper/R23"
    ],
    "cfa_sf": 1503,
    "bedrooms": 3,
    "vent_qr": 45.0,
    "vent_csystem": 1.0,
    "vent_cfm": 45.0,
    "vent_how": "balanced ERV: 1.1 x 45 cfm x dT x (1 - SRE 0.7)",
    "vent_heat_btuh": 758,
    "heat_rooms_btuh": 17548,
    "heat_btuh": 18306,
    "cool_sens_btuh": 10763,
    "cool_lat_btuh": 902,
    "cool_tons": 0.97,
    "heat_per_sf": 12.2
   }
  ],
  "u_src": {
   "ceiling": "WSEC 2021 prescriptive default U-0.024 [default]",
   "vault": "R-38 -> U-0.028 [job.json]",
   "floor": "R-38 -> U-0.029 [job.json]",
   "wall": "R-21+5 -> U-0.043 [job.json]",
   "window": "U-0.28 [default]",
   "skylight": "U-0.50 [job.json]",
   "door": "U-0.20 [default]",
   "slab_f": "F-0.54 [default]",
   "ach50": "1.5 ACH50 [job.json]"
  },
  "glazing": {
   "traced_sf": 510.8,
   "used_sf": 510.8,
   "why": "traced windows (interior.json)",
   "spread_sf": 0.0
  },
  "alt": {
   "heat": 23,
   "heat_btuh": 16870,
   "note": "at Manual J's own 99 % design temperature (23 F) the load is ~16,870 Btuh; the equipment is sized on the code's Table RC-1 value (19 F)"
  },
  "infiltration": {
   "ach50": 1.5,
   "storeys": 2,
   "method": "MJ8 blower-door (ICFM = 0.05488 Q50 sqrt(0.015 N dT + Cw 15^2), shielding 4)",
   "ach_nat": 0.135,
   "n_equiv": 11.2,
   "cfm_heat": 30.7,
   "cfm_cool": 11.5,
   "volume_traced": 12303,
   "volume_used": 13677
  },
  "ventilation": {
   "kind": "erv",
   "balanced": true,
   "distributed": true,
   "cfm": 45.0,
   "qr": 45.0,
   "csystem": 1.0,
   "bedrooms": 3,
   "cfa_sf": 1503,
   "sre": 0.7,
   "heat_btuh": 758,
   "cool_btuh": 45,
   "how": "balanced ERV: 1.1 x 45 cfm x dT x (1 - SRE 0.7)",
   "formula": "Qv = (0.01 x CFA + 7.5 x (bedrooms + 1), min 30) x Csystem (WA M1505.4.3, Eq. 15-1 / 15-2)"
  },
  "area": {
   "traced_sf": 1352,
   "plan_sf": 1503,
   "scale": 1.112
  },
  "duct": {
   "location": "crawl_vented",
   "factor": 0.1
  },
  "notes": [
   "north_deg not set: the sheet is ASSUMED north-up, so window facings (cooling only) are page directions",
   "inside the house though the tracer skipped them (>= 70 % wrapped by rooms - chases, the fireplace mass, wall voids): upper/R7 (9 sf)",
   "the traced rooms cover 1352 sf of the plan's 1503 sf heated area: ceiling, floor, infiltration and ventilation are scaled x1.11 to the plan figure (walls and glass are what the trace measured)"
  ],
  "warnings": []
 },
 "rooms": [
  {
   "key": "main/R5",
   "name": "BATH",
   "use": "bath",
   "unit": "house",
   "storey": "main",
   "area_sf": 103.3,
   "heat_btuh": 1274,
   "cool_btuh": 404,
   "win_sf": 36.7,
   "ext_wall_ft": 22.4,
   "ceil_sf": 0.1,
   "floor_sf": 103.3,
   "centroid": [
    72.64,
    37.68
   ],
   "poly": [
    [
     74.75,
     31.38
    ],
    [
     74.38,
     32.38
    ],
    [
     74.25,
     31.62
    ],
    [
     72.75,
     31.88
    ],
    [
     72.5,
     32.0
    ],
    [
     71.5,
     33.0
    ],
    [
     71.5,
     33.25
    ],
    [
     71.12,
     32.75
    ],
    [
     69.62,
     32.75
    ],
    [
     68.0,
     33.25
    ],
    [
     68.0,
     36.38
    ],
    [
     67.38,
     36.62
    ],
    [
     67.38,
     42.62
    ],
    [
     67.88,
     42.75
    ],
    [
     67.88,
     43.38
    ],
    [
     70.5,
     43.38
    ],
    [
     71.0,
     42.12
    ],
    [
     74.12,
     42.12
    ],
    [
     74.25,
     43.0
    ],
    [
     76.12,
     42.88
    ],
    [
     76.0,
     42.0
    ],
    [
     76.62,
     42.25
    ],
    [
     76.62,
     42.88
    ],
    [
     78.25,
     42.62
    ],
    [
     78.25,
     41.88
    ],
    [
     77.75,
     41.62
    ],
    [
     77.88,
     38.62
    ],
    [
     78.0,
     38.0
    ],
    [
     77.62,
     38.0
    ],
    [
     77.62,
     37.5
    ],
    [
     78.12,
     37.38
    ],
    [
     77.75,
     36.62
    ],
    [
     77.62,
     36.88
    ],
    [
     77.75,
     37.25
    ],
    [
     77.38,
     37.12
    ],
    [
     77.12,
     35.0
    ],
    [
     76.5,
     34.88
    ],
    [
     76.88,
     33.5
    ],
    [
     76.38,
     31.0
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R6",
   "name": "HALL",
   "use": "circulation",
   "unit": "house",
   "storey": "main",
   "area_sf": 21.6,
   "heat_btuh": 576,
   "cool_btuh": 72,
   "win_sf": 7.8,
   "ext_wall_ft": 14.3,
   "ceil_sf": 21.1,
   "floor_sf": 21.6,
   "centroid": [
    56.19,
    35.07
   ],
   "poly": [
    [
     54.12,
     33.25
    ],
    [
     53.88,
     33.88
    ],
    [
     51.75,
     33.88
    ],
    [
     51.75,
     34.38
    ],
    [
     52.12,
     36.0
    ],
    [
     53.0,
     37.12
    ],
    [
     53.12,
     37.12
    ],
    [
     57.75,
     36.0
    ],
    [
     60.62,
     35.0
    ],
    [
     64.5,
     34.0
    ],
    [
     54.25,
     34.0
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R7",
   "name": "BDRM 3",
   "use": "bedroom",
   "unit": "house",
   "storey": "main",
   "area_sf": 125.1,
   "heat_btuh": 356,
   "cool_btuh": 235,
   "win_sf": 0,
   "ext_wall_ft": 6.3,
   "ceil_sf": 2.4,
   "floor_sf": 125.1,
   "centroid": [
    61.35,
    40.63
   ],
   "poly": [
    [
     66.75,
     33.88
    ],
    [
     65.5,
     34.12
    ],
    [
     60.62,
     35.25
    ],
    [
     57.62,
     36.12
    ],
    [
     55.5,
     36.62
    ],
    [
     55.5,
     46.75
    ],
    [
     59.12,
     46.75
    ],
    [
     59.25,
     45.88
    ],
    [
     66.88,
     45.75
    ],
    [
     66.88,
     45.12
    ],
    [
     66.25,
     45.0
    ],
    [
     67.0,
     44.88
    ],
    [
     66.88,
     33.88
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R8",
   "name": "HALL",
   "use": "circulation",
   "unit": "house",
   "storey": "main",
   "area_sf": 16.5,
   "heat_btuh": 604,
   "cool_btuh": 132,
   "win_sf": 19.3,
   "ext_wall_ft": 10.5,
   "ceil_sf": 15.4,
   "floor_sf": 16.5,
   "centroid": [
    48.77,
    37.22
   ],
   "poly": [
    [
     51.62,
     34.38
    ],
    [
     51.5,
     34.62
    ],
    [
     49.25,
     34.75
    ],
    [
     49.12,
     37.75
    ],
    [
     43.88,
     37.75
    ],
    [
     43.88,
     39.25
    ],
    [
     44.38,
     39.5
    ],
    [
     44.62,
     39.5
    ],
    [
     46.5,
     39.12
    ],
    [
     48.38,
     38.5
    ],
    [
     49.5,
     38.62
    ],
    [
     50.12,
     38.25
    ],
    [
     49.62,
     38.0
    ],
    [
     52.75,
     37.25
    ],
    [
     52.62,
     37.12
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R9",
   "name": "HALL",
   "use": "circulation",
   "unit": "house",
   "storey": "main",
   "area_sf": 22.9,
   "heat_btuh": 821,
   "cool_btuh": 509,
   "win_sf": 17.9,
   "ext_wall_ft": 18.1,
   "ceil_sf": 22.4,
   "floor_sf": 22.9,
   "centroid": [
    39.64,
    39.37
   ],
   "poly": [
    [
     36.5,
     36.62
    ],
    [
     36.38,
     41.5
    ],
    [
     34.5,
     41.75
    ],
    [
     37.5,
     41.75
    ],
    [
     37.88,
     41.25
    ],
    [
     40.12,
     40.88
    ],
    [
     43.5,
     39.88
    ],
    [
     44.12,
     39.62
    ],
    [
     43.62,
     39.0
    ],
    [
     43.75,
     37.75
    ],
    [
     36.62,
     37.75
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R10",
   "name": "BDRM 2",
   "use": "bedroom",
   "unit": "house",
   "storey": "main",
   "area_sf": 126.8,
   "heat_btuh": 1491,
   "cool_btuh": 906,
   "win_sf": 45.0,
   "ext_wall_ft": 25.0,
   "ceil_sf": 0.0,
   "floor_sf": 126.8,
   "centroid": [
    44.51,
    45.15
   ],
   "poly": [
    [
     50.12,
     38.38
    ],
    [
     46.38,
     39.25
    ],
    [
     42.5,
     40.25
    ],
    [
     38.25,
     41.5
    ],
    [
     38.38,
     50.62
    ],
    [
     50.12,
     50.5
    ],
    [
     50.12,
     49.0
    ],
    [
     49.25,
     48.62
    ],
    [
     50.25,
     48.38
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R11",
   "name": "FOYER",
   "use": "circulation",
   "unit": "house",
   "storey": "main",
   "area_sf": 88.6,
   "heat_btuh": 1275,
   "cool_btuh": 431,
   "win_sf": 28.4,
   "ext_wall_ft": 27.0,
   "ceil_sf": 0.0,
   "floor_sf": 88.6,
   "centroid": [
    69.82,
    47.3
   ],
   "poly": [
    [
     78.38,
     42.62
    ],
    [
     78.12,
     42.75
    ],
    [
     76.62,
     43.0
    ],
    [
     76.5,
     43.75
    ],
    [
     75.88,
     43.5
    ],
    [
     76.12,
     43.0
    ],
    [
     74.5,
     43.0
    ],
    [
     74.25,
     43.12
    ],
    [
     74.38,
     45.0
    ],
    [
     67.38,
     45.0
    ],
    [
     67.38,
     46.12
    ],
    [
     66.38,
     46.38
    ],
    [
     59.75,
     46.25
    ],
    [
     59.88,
     47.88
    ],
    [
     59.88,
     50.5
    ],
    [
     70.75,
     50.5
    ],
    [
     70.88,
     48.62
    ],
    [
     79.25,
     48.5
    ],
    [
     79.0,
     45.62
    ],
    [
     79.0,
     44.25
    ],
    [
     78.62,
     44.25
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R12",
   "name": "CLST",
   "use": "closet",
   "unit": "house",
   "storey": "main",
   "area_sf": 15.8,
   "heat_btuh": 167,
   "cool_btuh": 2,
   "win_sf": 0,
   "ext_wall_ft": 5.1,
   "ceil_sf": 0.0,
   "floor_sf": 15.8,
   "centroid": [
    53.17,
    48.89
   ],
   "poly": [
    [
     50.75,
     47.25
    ],
    [
     50.88,
     50.62
    ],
    [
     54.88,
     50.62
    ],
    [
     55.75,
     49.25
    ],
    [
     55.62,
     48.12
    ],
    [
     55.62,
     47.25
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R13",
   "name": "LAUNDRY",
   "use": "utility",
   "unit": "house",
   "storey": "main",
   "area_sf": 12.1,
   "heat_btuh": 142,
   "cool_btuh": 2,
   "win_sf": 0,
   "ext_wall_ft": 4.4,
   "ceil_sf": 0.0,
   "floor_sf": 12.1,
   "centroid": [
    57.75,
    48.91
   ],
   "poly": [
    [
     55.75,
     47.25
    ],
    [
     56.25,
     49.88
    ],
    [
     55.38,
     50.0
    ],
    [
     55.38,
     50.5
    ],
    [
     59.75,
     50.5
    ],
    [
     59.5,
     47.25
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R21",
   "name": "CLST",
   "use": "closet",
   "unit": "house",
   "storey": "main",
   "area_sf": 11.2,
   "heat_btuh": 15,
   "cool_btuh": 0,
   "win_sf": 0,
   "ext_wall_ft": 0,
   "ceil_sf": 0.0,
   "floor_sf": 11.2,
   "centroid": [
    52.86,
    45.35
   ],
   "poly": [
    [
     50.75,
     44.0
    ],
    [
     50.75,
     46.62
    ],
    [
     55.0,
     46.75
    ],
    [
     54.88,
     44.0
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R22",
   "name": "CLST",
   "use": "closet",
   "unit": "house",
   "storey": "main",
   "area_sf": 11.9,
   "heat_btuh": 16,
   "cool_btuh": 0,
   "win_sf": 0,
   "ext_wall_ft": 0,
   "ceil_sf": 0.0,
   "floor_sf": 11.9,
   "centroid": [
    54.11,
    40.23
   ],
   "poly": [
    [
     53.12,
     37.38
    ],
    [
     53.12,
     42.75
    ],
    [
     53.38,
     43.38
    ],
    [
     55.0,
     43.38
    ],
    [
     55.12,
     37.38
    ],
    [
     55.0,
     37.0
    ]
   ],
   "z": 0.0
  },
  {
   "key": "main/R23",
   "name": "CLST",
   "use": "closet",
   "unit": "house",
   "storey": "main",
   "area_sf": 10.4,
   "heat_btuh": 14,
   "cool_btuh": 0,
   "win_sf": 0,
   "ext_wall_ft": 0,
   "ceil_sf": 0.0,
   "floor_sf": 10.4,
   "centroid": [
    51.76,
    40.59
   ],
   "poly": [
    [
     50.75,
     38.0
    ],
    [
     50.88,
     43.38
    ],
    [
     52.62,
     43.38
    ],
    [
     52.75,
     43.0
    ],
    [
     52.62,
     37.62
    ]
   ],
   "z": 0.0
  },
  {
   "key": "upper/R6",
   "name": "LANDING",
   "use": "circulation",
   "unit": "house",
   "storey": "upper",
   "area_sf": 40.8,
   "heat_btuh": 617,
   "cool_btuh": 112,
   "win_sf": 16.5,
   "ext_wall_ft": 10.0,
   "ceil_sf": 40.8,
   "floor_sf": 22.4,
   "centroid": [
    78.05,
    33.06
   ],
   "poly": [
    [
     73.38,
     32.12
    ],
    [
     73.5,
     32.62
    ],
    [
     73.62,
     34.5
    ],
    [
     73.75,
     35.62
    ],
    [
     75.62,
     37.38
    ],
    [
     77.25,
     37.12
    ],
    [
     77.5,
     34.62
    ],
    [
     83.75,
     32.62
    ],
    [
     83.0,
     29.5
    ]
   ],
   "z": 10.15
  },
  {
   "key": "upper/R10",
   "name": "MASTER BATH",
   "use": "bath",
   "unit": "house",
   "storey": "upper",
   "area_sf": 58.0,
   "heat_btuh": 1403,
   "cool_btuh": 588,
   "win_sf": 50.5,
   "ext_wall_ft": 22.0,
   "ceil_sf": 58.0,
   "floor_sf": 0.0,
   "centroid": [
    41.69,
    46.01
   ],
   "poly": [
    [
     39.88,
     41.0
    ],
    [
     39.5,
     41.62
    ],
    [
     38.5,
     41.5
    ],
    [
     38.62,
     50.5
    ],
    [
     45.88,
     50.5
    ],
    [
     45.88,
     47.25
    ],
    [
     43.88,
     47.0
    ],
    [
     43.75,
     40.12
    ]
   ],
   "z": 10.15
  },
  {
   "key": "upper/R19",
   "name": "DINING",
   "use": "living",
   "unit": "house",
   "storey": "upper",
   "area_sf": 120.9,
   "heat_btuh": 1250,
   "cool_btuh": 733,
   "win_sf": 50.0,
   "ext_wall_ft": 12.8,
   "ceil_sf": 120.9,
   "floor_sf": 4.2,
   "centroid": [
    69.35,
    37.58
   ],
   "poly": [
    [
     72.88,
     32.25
    ],
    [
     69.25,
     32.75
    ],
    [
     66.25,
     33.75
    ],
    [
     61.0,
     35.12
    ],
    [
     61.0,
     39.38
    ],
    [
     59.0,
     39.5
    ],
    [
     59.0,
     40.38
    ],
    [
     65.88,
     40.38
    ],
    [
     67.62,
     41.88
    ],
    [
     75.12,
     41.88
    ],
    [
     78.88,
     38.12
    ],
    [
     79.0,
     34.38
    ],
    [
     77.5,
     34.88
    ],
    [
     77.62,
     37.25
    ],
    [
     75.25,
     37.62
    ],
    [
     75.38,
     37.0
    ],
    [
     73.5,
     35.5
    ],
    [
     73.38,
     32.62
    ],
    [
     73.0,
     32.25
    ]
   ],
   "z": 10.15
  },
  {
   "key": "upper/R20",
   "name": "KITCHEN",
   "use": "kitchen",
   "unit": "house",
   "storey": "upper",
   "area_sf": 138.3,
   "heat_btuh": 1141,
   "cool_btuh": 2070,
   "win_sf": 28.4,
   "ext_wall_ft": 17.5,
   "ceil_sf": 138.3,
   "floor_sf": 10.6,
   "centroid": [
    66.3,
    45.64
   ],
   "poly": [
    [
     59.0,
     40.5
    ],
    [
     59.12,
     50.5
    ],
    [
     71.0,
     50.5
    ],
    [
     71.12,
     48.5
    ],
    [
     74.75,
     48.5
    ],
    [
     74.75,
     48.25
    ],
    [
     75.0,
     42.0
    ],
    [
     67.62,
     42.0
    ],
    [
     65.88,
     40.5
    ]
   ],
   "z": 10.15
  },
  {
   "key": "upper/R21",
   "name": "LIVING ROOM",
   "use": "living",
   "unit": "house",
   "storey": "upper",
   "area_sf": 254.0,
   "heat_btuh": 4630,
   "cool_btuh": 3501,
   "win_sf": 157.5,
   "ext_wall_ft": 58.9,
   "ceil_sf": 254.0,
   "floor_sf": 222.1,
   "centroid": [
    83.97,
    41.54
   ],
   "poly": [
    [
     87.38,
     27.88
    ],
    [
     86.25,
     28.62
    ],
    [
     86.0,
     28.25
    ],
    [
     85.88,
     28.38
    ],
    [
     84.12,
     28.62
    ],
    [
     83.12,
     28.88
    ],
    [
     84.12,
     32.62
    ],
    [
     79.12,
     34.38
    ],
    [
     79.0,
     38.12
    ],
    [
     75.12,
     42.0
    ],
    [
     75.12,
     42.12
    ],
    [
     74.88,
     48.5
    ],
    [
     80.5,
     48.5
    ],
    [
     80.88,
     48.88
    ],
    [
     80.25,
     49.12
    ],
    [
     80.25,
     51.38
    ],
    [
     83.88,
     51.0
    ],
    [
     89.25,
     50.25
    ],
    [
     92.25,
     50.62
    ],
    [
     92.38,
     49.25
    ],
    [
     96.75,
     49.12
    ],
    [
     91.62,
     48.62
    ],
    [
     91.75,
     49.62
    ],
    [
     91.25,
     49.62
    ],
    [
     91.38,
     48.5
    ],
    [
     90.88,
     48.38
    ],
    [
     91.0,
     44.88
    ],
    [
     89.38,
     36.25
    ],
    [
     89.5,
     34.88
    ],
    [
     89.0,
     34.0
    ],
    [
     88.5,
     29.5
    ],
    [
     88.38,
     29.62
    ],
    [
     87.75,
     29.38
    ],
    [
     88.12,
     29.12
    ],
    [
     87.88,
     27.62
    ]
   ],
   "z": 10.15
  },
  {
   "key": "upper/R22",
   "name": "BUILT IN CLOSET",
   "use": "closet",
   "unit": "house",
   "storey": "upper",
   "area_sf": 34.0,
   "heat_btuh": 543,
   "cool_btuh": 157,
   "win_sf": 24.8,
   "ext_wall_ft": 5.4,
   "ceil_sf": 34.0,
   "floor_sf": 0.0,
   "centroid": [
    46.47,
    43.94
   ],
   "poly": [
    [
     48.0,
     38.88
    ],
    [
     44.38,
     39.75
    ],
    [
     44.38,
     46.62
    ],
    [
     46.5,
     46.88
    ],
    [
     46.38,
     50.25
    ],
    [
     48.0,
     50.5
    ],
    [
     48.25,
     38.88
    ]
   ],
   "z": 10.15
  },
  {
   "key": "upper/R23",
   "name": "MSTR BEDROOM",
   "use": "bedroom",
   "unit": "house",
   "storey": "upper",
   "area_sf": 139.5,
   "heat_btuh": 1213,
   "cool_btuh": 864,
   "win_sf": 28.0,
   "ext_wall_ft": 20.8,
   "ceil_sf": 139.5,
   "floor_sf": 0.0,
   "centroid": [
    53.77,
    43.79
   ],
   "poly": [
    [
     58.5,
     36.5
    ],
    [
     57.5,
     36.75
    ],
    [
     57.5,
     37.0
    ],
    [
     57.25,
     37.38
    ],
    [
     56.75,
     36.62
    ],
    [
     52.75,
     37.38
    ],
    [
     48.38,
     38.88
    ],
    [
     48.38,
     39.0
    ],
    [
     48.12,
     50.5
    ],
    [
     58.62,
     50.5
    ],
    [
     58.62,
     39.12
    ],
    [
     60.5,
     39.0
    ],
    [
     60.5,
     37.12
    ],
    [
     59.0,
     36.5
    ]
   ],
   "z": 10.15
  }
 ],
 "systems": [
  {
   "unit": "house",
   "kind": "ducted",
   "outdoor": [
    {
     "part": "eq_hp_24",
     "kbtuh": 24,
     "pos": [
      78.448,
      51.012
     ],
     "wall": [
      78.413,
      48.512
     ],
     "facing": "S",
     "cap_at_design": 18803,
     "kind": "central",
     "forced": false,
     "where": "at the electrician's Heat pump condenser (LIVING ROOM, electrical/jobs/suddenvalley/devices.json)",
     "unit": "house",
     "lineset_ft": 26
    }
   ],
   "indoor": [
    {
     "part": "eq_ahu_24",
     "kbtuh": 24,
     "room": "MECHANICAL ROOM UNDER STAIRS",
     "storey": "main",
     "cfm": 588,
     "src": "job.json (main/MECH)"
    }
   ],
   "registers": [
    {
     "room": "BDRM 2",
     "storey": "main",
     "cfm": 43,
     "duct_in": 5
    },
    {
     "room": "FOYER",
     "storey": "main",
     "cfm": 37,
     "duct_in": 5
    },
    {
     "room": "BATH",
     "storey": "main",
     "cfm": 37,
     "duct_in": 5
    },
    {
     "room": "HALL",
     "storey": "main",
     "cfm": 58,
     "duct_in": 6
    },
    {
     "room": "BDRM 3",
     "storey": "main",
     "cfm": 30,
     "duct_in": 5
    },
    {
     "room": "MASTER BATH",
     "storey": "upper",
     "cfm": 41,
     "duct_in": 5
    },
    {
     "room": "DINING",
     "storey": "upper",
     "cfm": 36,
     "duct_in": 5
    },
    {
     "room": "KITCHEN",
     "storey": "upper",
     "cfm": 49,
     "duct_in": 5
    },
    {
     "room": "KITCHEN",
     "storey": "upper",
     "cfm": 49,
     "duct_in": 5
    },
    {
     "room": "LIVING ROOM",
     "storey": "upper",
     "cfm": 83,
     "duct_in": 6
    },
    {
     "room": "LIVING ROOM",
     "storey": "upper",
     "cfm": 83,
     "duct_in": 6
    },
    {
     "room": "MSTR BEDROOM",
     "storey": "upper",
     "cfm": 41,
     "duct_in": 5
    },
    {
     "room": "LANDING",
     "storey": "upper",
     "cfm": 30,
     "duct_in": 5
    }
   ],
   "returns": [
    {
     "room": "FOYER",
     "storey": "main",
     "cfm": 205,
     "duct_in": 8,
     "grille": "14x20"
    },
    {
     "room": "LANDING",
     "storey": "upper",
     "cfm": 413,
     "duct_in": 12,
     "grille": "14x20"
    }
   ],
   "total_heat": 18306,
   "total_cool": 11665,
   "backup_kw": 5,
   "deficit_btuh": 0,
   "cap_at_design": 18803
  }
 ],
 "items": [
  {
   "kind": "outdoor",
   "part": "eq_hp_24",
   "pos": [
    78.45,
    51.01
   ],
   "z": 0.0,
   "storey": "main",
   "room": null,
   "note": "24k outdoor unit",
   "kbtuh": 24,
   "n": [
    0.014,
    1.0
   ]
  },
  {
   "kind": "ahu",
   "part": "eq_ahu_24",
   "pos": [
    77.47,
    29.68
   ],
   "z": 0.0,
   "storey": "main",
   "room": "main/R2",
   "note": "24k air handler",
   "kbtuh": 24
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    44.24,
    49.56
   ],
   "z": 0.0,
   "storey": "main",
   "room": "main/R10",
   "note": "",
   "cfm": 43
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    65.31,
    49.5
   ],
   "z": 0.0,
   "storey": "main",
   "room": "main/R11",
   "note": "",
   "cfm": 37
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    69.11,
    33.96
   ],
   "z": 0.0,
   "storey": "main",
   "room": "main/R5",
   "note": "",
   "cfm": 37
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    59.38,
    35.0
   ],
   "z": 0.0,
   "storey": "main",
   "room": "main/R9",
   "note": "",
   "cfm": 58
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    63.29,
    35.66
   ],
   "z": 0.0,
   "storey": "main",
   "room": "main/R7",
   "note": "",
   "cfm": 30
  },
  {
   "kind": "return",
   "part": "tr_return",
   "pos": [
    69.82,
    47.3
   ],
   "z": 0.5,
   "storey": "main",
   "room": "main/R11",
   "note": "",
   "cfm": 205
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    39.56,
    45.99
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R10",
   "note": "",
   "cfm": 41
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    63.88,
    35.4
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R19",
   "note": "",
   "cfm": 36
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    65.06,
    49.5
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R20",
   "note": "",
   "cfm": 49
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    72.94,
    47.5
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R20",
   "note": "",
   "cfm": 49
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    89.21,
    40.75
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R21",
   "note": "",
   "cfm": 83
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    77.69,
    47.5
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R21",
   "note": "",
   "cfm": 83
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    53.37,
    49.5
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R23",
   "note": "",
   "cfm": 41
  },
  {
   "kind": "register",
   "part": "tr_reg_floor",
   "pos": [
    78.45,
    31.77
   ],
   "z": 10.15,
   "storey": "upper",
   "room": "upper/R6",
   "note": "",
   "cfm": 30
  },
  {
   "kind": "return",
   "part": "tr_return",
   "pos": [
    78.05,
    33.06
   ],
   "z": 18.75,
   "storey": "upper",
   "room": "upper/R6",
   "note": "",
   "cfm": 413
  },
  {
   "kind": "fan",
   "part": "fan_bath_110",
   "pos": [
    72.64,
    37.68
   ],
   "z": 9.1,
   "storey": "main",
   "room": "main/R5",
   "note": "bath fan (electrical allowance)"
  },
  {
   "kind": "fan",
   "part": "fan_bath_50",
   "pos": [
    41.69,
    46.01
   ],
   "z": 19.25,
   "storey": "upper",
   "room": "upper/R10",
   "note": "bath fan (electrical allowance)"
  },
  {
   "kind": "erv",
   "part": "eq_erv_s",
   "pos": [
    77.47,
    29.68
   ],
   "z": 7.1,
   "storey": "main",
   "room": "main/R2",
   "note": "ERV / HRV"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    44.51,
    45.15
   ],
   "z": 8.8,
   "storey": "main",
   "room": "main/R10",
   "note": "",
   "kind2": "erv_supply"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    61.35,
    40.63
   ],
   "z": 8.8,
   "storey": "main",
   "room": "main/R7",
   "note": "",
   "kind2": "erv_supply"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    69.35,
    37.58
   ],
   "z": 17.15,
   "storey": "upper",
   "room": "upper/R19",
   "note": "",
   "kind2": "erv_supply"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    83.97,
    41.54
   ],
   "z": 17.15,
   "storey": "upper",
   "room": "upper/R21",
   "note": "",
   "kind2": "erv_supply"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    53.77,
    43.79
   ],
   "z": 17.15,
   "storey": "upper",
   "room": "upper/R23",
   "note": "",
   "kind2": "erv_supply"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    72.64,
    37.68
   ],
   "z": 8.8,
   "storey": "main",
   "room": "main/R5",
   "note": "",
   "kind2": "erv_exhaust"
  },
  {
   "kind": "grille",
   "part": "vx_erv_grille",
   "pos": [
    41.69,
    46.01
   ],
   "z": 17.15,
   "storey": "upper",
   "room": "upper/R10",
   "note": "",
   "kind2": "erv_exhaust"
  },
  {
   "kind": "hood",
   "part": "vx_erv_hood",
   "pos": [
    68.1,
    32.18
   ],
   "z": 8.1,
   "storey": "main",
   "room": null,
   "note": "outdoor-air intake"
  },
  {
   "kind": "hood",
   "part": "vx_erv_hood",
   "pos": [
    79.92,
    30.13
   ],
   "z": 8.1,
   "storey": "main",
   "room": null,
   "note": "exhaust outlet"
  },
  {
   "kind": "hood_cap",
   "part": "vx_hood_cap",
   "pos": [
    66.3,
    53.0
   ],
   "z": 19.25,
   "storey": "upper",
   "room": null,
   "note": "range hood 300 cfm"
  },
  {
   "kind": "dryer_cap",
   "part": "vx_dryer_cap",
   "pos": [
    57.75,
    53.0
   ],
   "z": 1.0,
   "storey": "main",
   "room": null,
   "note": "dryer cap"
  }
 ],
 "runs": [
  {
   "system": "refrigerant",
   "size": "0.375x0.625",
   "pts": [
    [
     77.474,
     29.678,
     1.0
    ],
    [
     77.474,
     29.678,
     -1.2
    ],
    [
     78.413,
     29.678,
     -1.2
    ],
    [
     78.413,
     48.512,
     -1.2
    ],
    [
     78.448,
     51.012,
     0.5
    ]
   ],
   "ft": 26.5,
   "storey": "main",
   "note": "line set MECHANICAL ROOM UNDER STAIRS -> outdoor"
  },
  {
   "system": "trunk",
   "size": 8,
   "pts": [
    [
     44.24,
     29.678,
     -1.2
    ],
    [
     77.474,
     29.678,
     -1.2
    ]
   ],
   "ft": 33.2,
   "storey": "main",
   "note": "main supply trunk 8 in, 205 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     44.24,
     29.678,
     -1.2
    ],
    [
     44.24,
     49.56,
     -1.2
    ],
    [
     44.24,
     49.56,
     0.0
    ]
   ],
   "ft": 21.9,
   "storey": "main",
   "note": "branch to BDRM 2 43 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     65.315,
     29.678,
     -1.2
    ],
    [
     65.315,
     49.5,
     -1.2
    ],
    [
     65.315,
     49.5,
     0.0
    ]
   ],
   "ft": 21.8,
   "storey": "main",
   "note": "branch to FOYER 37 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     69.105,
     29.678,
     -1.2
    ],
    [
     69.105,
     33.956,
     -1.2
    ],
    [
     69.105,
     33.956,
     0.0
    ]
   ],
   "ft": 6.3,
   "storey": "main",
   "note": "branch to BATH 37 cfm"
  },
  {
   "system": "supply",
   "size": 6,
   "pts": [
    [
     59.375,
     29.678,
     -1.2
    ],
    [
     59.375,
     35.0,
     -1.2
    ],
    [
     59.375,
     35.0,
     0.0
    ]
   ],
   "ft": 7.3,
   "storey": "main",
   "note": "branch to HALL 58 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     63.286,
     29.678,
     -1.2
    ],
    [
     63.286,
     35.659,
     -1.2
    ],
    [
     63.286,
     35.659,
     0.0
    ]
   ],
   "ft": 8.0,
   "storey": "main",
   "note": "branch to BDRM 3 30 cfm"
  },
  {
   "system": "return",
   "size": 8,
   "pts": [
    [
     69.82,
     47.3,
     0.5
    ],
    [
     69.82,
     47.3,
     -1.2
    ],
    [
     77.474,
     47.3,
     -1.2
    ],
    [
     77.474,
     29.678,
     -1.2
    ]
   ],
   "ft": 28.3,
   "storey": "main",
   "note": "main central return 8 in"
  },
  {
   "system": "supply",
   "size": 12,
   "pts": [
    [
     77.474,
     29.678,
     1.0
    ],
    [
     77.474,
     29.678,
     9.55
    ]
   ],
   "ft": 8.6,
   "storey": "upper",
   "note": "supply riser to the upper storey (duct chase)"
  },
  {
   "system": "trunk",
   "size": 12,
   "pts": [
    [
     39.56,
     29.678,
     9.55
    ],
    [
     89.207,
     29.678,
     9.55
    ]
   ],
   "ft": 49.6,
   "storey": "upper",
   "note": "upper supply trunk 12 in, 413 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     39.56,
     29.678,
     9.55
    ],
    [
     39.56,
     45.987,
     9.55
    ],
    [
     39.56,
     45.987,
     10.15
    ]
   ],
   "ft": 19.3,
   "storey": "upper",
   "note": "branch to MASTER BATH 41 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     63.877,
     29.678,
     9.55
    ],
    [
     63.877,
     35.403,
     9.55
    ],
    [
     63.877,
     35.403,
     10.15
    ]
   ],
   "ft": 8.7,
   "storey": "upper",
   "note": "branch to DINING 36 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     65.06,
     29.678,
     9.55
    ],
    [
     65.06,
     49.5,
     9.55
    ],
    [
     65.06,
     49.5,
     10.15
    ]
   ],
   "ft": 22.8,
   "storey": "upper",
   "note": "branch to KITCHEN 49 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     72.935,
     29.678,
     9.55
    ],
    [
     72.935,
     47.5,
     9.55
    ],
    [
     72.935,
     47.5,
     10.15
    ]
   ],
   "ft": 20.8,
   "storey": "upper",
   "note": "branch to KITCHEN 49 cfm"
  },
  {
   "system": "supply",
   "size": 6,
   "pts": [
    [
     89.207,
     29.678,
     9.55
    ],
    [
     89.207,
     40.749,
     9.55
    ],
    [
     89.207,
     40.749,
     10.15
    ]
   ],
   "ft": 14.1,
   "storey": "upper",
   "note": "branch to LIVING ROOM 83 cfm"
  },
  {
   "system": "supply",
   "size": 6,
   "pts": [
    [
     77.69,
     29.678,
     9.55
    ],
    [
     77.69,
     47.5,
     9.55
    ],
    [
     77.69,
     47.5,
     10.15
    ]
   ],
   "ft": 20.8,
   "storey": "upper",
   "note": "branch to LIVING ROOM 83 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     53.37,
     29.678,
     9.55
    ],
    [
     53.37,
     49.5,
     9.55
    ],
    [
     53.37,
     49.5,
     10.15
    ]
   ],
   "ft": 22.8,
   "storey": "upper",
   "note": "branch to MSTR BEDROOM 41 cfm"
  },
  {
   "system": "supply",
   "size": 5,
   "pts": [
    [
     78.453,
     29.678,
     9.55
    ],
    [
     78.453,
     31.775,
     9.55
    ],
    [
     78.453,
     31.775,
     10.15
    ]
   ],
   "ft": 5.1,
   "storey": "upper",
   "note": "branch to LANDING 30 cfm"
  },
  {
   "system": "return",
   "size": 12,
   "pts": [
    [
     78.05,
     33.06,
     18.75
    ],
    [
     78.05,
     33.06,
     9.55
    ],
    [
     77.474,
     33.06,
     9.55
    ],
    [
     77.474,
     29.678,
     9.55
    ]
   ],
   "ft": 17.1,
   "storey": "upper",
   "note": "upper central return 12 in"
  },
  {
   "system": "exhaust",
   "size": 6,
   "pts": [
    [
     72.64,
     37.68,
     9.1
    ],
    [
     68.0,
     37.68,
     9.1
    ],
    [
     68.0,
     36.067,
     9.1
    ],
    [
     65.5,
     36.067,
     9.1
    ]
   ],
   "ft": 7.8,
   "storey": "main",
   "note": "BATH -> wall cap (110 cfm on 6 in flex)"
  },
  {
   "system": "exhaust",
   "size": 4,
   "pts": [
    [
     41.69,
     46.01,
     19.25
    ],
    [
     38.561,
     46.01,
     19.25
    ],
    [
     38.561,
     46.052,
     19.25
    ],
    [
     36.061,
     46.084,
     19.25
    ]
   ],
   "ft": 4.7,
   "storey": "upper",
   "note": "MASTER BATH -> wall cap (50 cfm on 4 in flex)"
  },
  {
   "system": "erv_supply",
   "size": 6,
   "pts": [
    [
     77.474,
     29.678,
     8.1
    ],
    [
     77.474,
     29.678,
     8.8
    ],
    [
     44.51,
     29.678,
     8.8
    ],
    [
     77.474,
     29.678,
     8.8
    ]
   ],
   "ft": 33.7,
   "storey": "main",
   "note": "ERV supply trunk (main)"
  },
  {
   "system": "erv_supply",
   "size": 4,
   "pts": [
    [
     44.51,
     29.678,
     8.8
    ],
    [
     44.51,
     45.15,
     8.8
    ]
   ],
   "ft": 17.5,
   "storey": "main",
   "note": "supply to BDRM 2"
  },
  {
   "system": "erv_supply",
   "size": 4,
   "pts": [
    [
     61.35,
     29.678,
     8.8
    ],
    [
     61.35,
     40.63,
     8.8
    ]
   ],
   "ft": 13.0,
   "storey": "main",
   "note": "supply to BDRM 3"
  },
  {
   "system": "erv_supply",
   "size": 6,
   "pts": [
    [
     77.474,
     29.678,
     8.1
    ],
    [
     77.474,
     29.678,
     9.55
    ],
    [
     53.77,
     29.678,
     9.55
    ],
    [
     83.97,
     29.678,
     9.55
    ]
   ],
   "ft": 31.6,
   "storey": "upper",
   "note": "ERV supply trunk (upper)"
  },
  {
   "system": "erv_supply",
   "size": 4,
   "pts": [
    [
     69.35,
     29.678,
     9.55
    ],
    [
     69.35,
     37.58,
     9.55
    ],
    [
     69.35,
     37.58,
     17.15
    ]
   ],
   "ft": 17.5,
   "storey": "upper",
   "note": "supply to DINING (high sidewall)"
  },
  {
   "system": "erv_supply",
   "size": 4,
   "pts": [
    [
     83.97,
     29.678,
     9.55
    ],
    [
     83.97,
     41.54,
     9.55
    ],
    [
     83.97,
     41.54,
     17.15
    ]
   ],
   "ft": 21.5,
   "storey": "upper",
   "note": "supply to LIVING ROOM (high sidewall)"
  },
  {
   "system": "erv_supply",
   "size": 4,
   "pts": [
    [
     53.77,
     29.678,
     9.55
    ],
    [
     53.77,
     43.79,
     9.55
    ],
    [
     53.77,
     43.79,
     17.15
    ]
   ],
   "ft": 23.7,
   "storey": "upper",
   "note": "supply to MSTR BEDROOM (high sidewall)"
  },
  {
   "system": "erv_exhaust",
   "size": 5,
   "pts": [
    [
     77.474,
     29.678,
     8.1
    ],
    [
     77.474,
     29.678,
     8.8
    ],
    [
     77.474,
     29.678,
     8.8
    ],
    [
     77.474,
     37.68,
     8.8
    ]
   ],
   "ft": 8.7,
   "storey": "main",
   "note": "ERV exhaust trunk (main)"
  },
  {
   "system": "erv_exhaust",
   "size": 4,
   "pts": [
    [
     77.474,
     37.68,
     8.8
    ],
    [
     72.64,
     37.68,
     8.8
    ]
   ],
   "ft": 6.8,
   "storey": "main",
   "note": "exhaust from BATH"
  },
  {
   "system": "erv_exhaust",
   "size": 5,
   "pts": [
    [
     77.474,
     29.678,
     8.1
    ],
    [
     77.474,
     29.678,
     9.55
    ],
    [
     41.69,
     29.678,
     9.55
    ],
    [
     77.474,
     29.678,
     9.55
    ]
   ],
   "ft": 37.2,
   "storey": "upper",
   "note": "ERV exhaust trunk (upper)"
  },
  {
   "system": "erv_exhaust",
   "size": 4,
   "pts": [
    [
     41.69,
     29.678,
     9.55
    ],
    [
     41.69,
     46.01,
     9.55
    ],
    [
     41.69,
     46.01,
     17.15
    ]
   ],
   "ft": 25.9,
   "storey": "upper",
   "note": "exhaust from MASTER BATH (high sidewall)"
  },
  {
   "system": "erv_outdoor",
   "size": 6,
   "pts": [
    [
     77.474,
     29.678,
     8.1
    ],
    [
     68.105,
     32.18,
     8.1
    ]
   ],
   "ft": 12.9,
   "storey": "main",
   "note": "ERV outdoor-air intake"
  },
  {
   "system": "erv_outdoor",
   "size": 6,
   "pts": [
    [
     77.474,
     29.678,
     8.1
    ],
    [
     79.924,
     30.128,
     8.1
    ]
   ],
   "ft": 12.9,
   "storey": "main",
   "note": "ERV exhaust outlet"
  },
  {
   "system": "hood",
   "size": 6,
   "pts": [
    [
     66.3,
     45.64,
     19.25
    ],
    [
     66.3,
     45.64,
     19.25
    ],
    [
     66.3,
     50.5,
     19.25
    ],
    [
     66.3,
     53.0,
     19.25
    ]
   ],
   "ft": 6.4,
   "storey": "upper",
   "note": "range hood 300 cfm, 6 in"
  },
  {
   "system": "dryer",
   "size": 4,
   "pts": [
    [
     57.75,
     48.91,
     1.0
    ],
    [
     57.75,
     48.91,
     1.0
    ],
    [
     57.75,
     50.5,
     1.0
    ],
    [
     57.75,
     53.0,
     1.0
    ]
   ],
   "ft": 3.6,
   "storey": "main",
   "note": "dryer vent 4 ft + 2 elbows = 14 ft equivalent (M1502.4.6.1)"
  }
 ],
 "run_ft": {
  "dryer 4": 3.6,
  "erv_exhaust 4": 32.7,
  "erv_exhaust 5": 45.9,
  "erv_outdoor 6": 25.8,
  "erv_supply 4": 93.2,
  "erv_supply 6": 65.3,
  "exhaust 4": 4.7,
  "exhaust 6": 7.8,
  "hood 6": 6.4,
  "refrigerant 0.375x0.625": 26.5,
  "return 12": 17.1,
  "return 8": 28.3,
  "supply 12": 8.6,
  "supply 5": 157.5,
  "supply 6": 42.2,
  "trunk 12": 49.6,
  "trunk 8": 33.2
 },
 "order": [
  {
   "part": "eq_ahu_24",
   "cat": "Air handler 24k",
   "label": "Air handler - variable speed, 24k (2 ton)",
   "group": "Equipment",
   "phase": "equip",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "air handler 24k in MECHANICAL ROOM UNDER STAIRS (main; job.json (main/MECH))"
  },
  {
   "part": "eq_strip_05",
   "cat": "Heat strip 5 kW",
   "label": "Backup heat strip 5 kW (controlled per WSEC R403.1.2)",
   "group": "Equipment",
   "phase": "equip",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "backup / defrost tempering 5 kW (heat-pump shortfall at design 0 Btuh; Manual S: <= 5 kW while it is under 15,000) - the thermostat locks it out while the compressor carries the load (WSEC R403.1.2)"
  },
  {
   "part": "eq_erv_s",
   "cat": "ERV whole-house 150 cfm",
   "label": "ERV / HRV - balanced whole-house, 50-150 cfm (SRE per the credit)",
   "group": "Equipment",
   "phase": "equip",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "unit house: ERV / HRV - 45 cfm continuous (balanced, ducted to every habitable room: Csystem 1.0), SRE >= 0.7 (the credit's number) in MECHANICAL ROOM UNDER STAIRS"
  },
  {
   "part": "eq_hp_24",
   "cat": "Heat pump outdoor unit 24k ducted",
   "label": "Heat pump outdoor unit - centrally ducted 24k (2 ton), cold-climate variable capacity",
   "group": "Equipment",
   "phase": "equip",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "ducted heat pump outdoor unit 24k (~18,803 Btuh at 19 F), at the electrician's Heat pump condenser (LIVING ROOM, electrical/jobs/suddenvalley/devices.json), S wall"
  },
  {
   "part": "eq_tstat",
   "cat": "Thermostat heat pump programmable",
   "label": "Thermostat - programmable, heat pump with aux-heat lockout (WSEC R403.1.1 / R403.1.2)",
   "group": "Equipment",
   "phase": "equip",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "WSEC R403.1.1 programmable; heat-pump aux lockout R403.1.2"
  },
  {
   "part": "cd_line",
   "cat": "Condensate line 3/4 PVC",
   "label": "Condensate line 3/4 in PVC (or 5/8 vinyl with the line set)",
   "group": "Condensate",
   "phase": "rough",
   "unit": "LF",
   "qty": 9.5,
   "option": false,
   "order_qty": 11,
   "waste": 0.1,
   "packs": 2,
   "pack_ft": 10,
   "pack": "stick",
   "note": "air handler condensate to an approved discharge"
  },
  {
   "part": "cd_trap",
   "cat": "Condensate trap",
   "label": "Condensate trap + cleanout tee",
   "group": "Condensate",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "trap + cleanout tee"
  },
  {
   "part": "dt_hanger",
   "cat": "Duct hanger",
   "label": "Duct hanger strap / saddle (flex every 4 ft, rigid every 10 ft)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "EA",
   "qty": 68.0,
   "option": false,
   "order_qty": 68,
   "note": "trunk"
  },
  {
   "part": "dt_wrap",
   "cat": "Duct wrap R-8",
   "label": "Duct insulation R-8 wrap (rigid duct outside the envelope, WSEC R403.3.1)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "LF",
   "qty": 33.2,
   "option": false,
   "order_qty": 37,
   "waste": 0.1,
   "note": "main trunk in the vented crawl - R-8 (WSEC R403.3.1)"
  },
  {
   "part": "dt_mastic",
   "cat": "Duct mastic and tape",
   "label": "Duct mastic (gal) + UL-181 foil tape",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "EA",
   "qty": 4.0,
   "option": false,
   "order_qty": 4,
   "note": "mastic by the gallon per 100 ft of duct"
  },
  {
   "part": "dt_flex_05",
   "cat": "Flex duct R-8 5 in",
   "label": "Flex duct R-8 5 in",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "LF",
   "qty": 157.6,
   "option": false,
   "order_qty": 166,
   "waste": 0.05,
   "packs": 7,
   "pack_ft": 25,
   "pack": "bag",
   "note": "BDRM 2: 43 cfm \u00b7 FOYER: 37 cfm \u00b7 BATH: 37 cfm \u00b7 BDRM 3: 30 cfm \u00b7 MASTER BATH: 41 cfm \u00b7 DINING: 36 cfm"
  },
  {
   "part": "dt_flex_06",
   "cat": "Flex duct R-8 6 in",
   "label": "Flex duct R-8 6 in",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "LF",
   "qty": 42.2,
   "option": false,
   "order_qty": 45,
   "waste": 0.05,
   "packs": 2,
   "pack_ft": 25,
   "pack": "bag",
   "note": "HALL: 58 cfm \u00b7 LIVING ROOM: 83 cfm"
  },
  {
   "part": "dt_boot",
   "cat": "Register boot",
   "label": "Register boot (4x10 / 4x12 floor or 6x10 ceiling)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "EA",
   "qty": 13.0,
   "option": false,
   "order_qty": 13,
   "note": ""
  },
  {
   "part": "dt_return",
   "cat": "Return duct",
   "label": "Return duct 12-16 in (panned joist not allowed for a new return)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "LF",
   "qty": 45.4,
   "option": false,
   "order_qty": 48,
   "waste": 0.05,
   "note": "main central return 8 in, 205 cfm, 14x20 filter grille \u00b7 upper central return 12 in, 413 cfm, 14x20 filter grille"
  },
  {
   "part": "dt_plenum",
   "cat": "Plenum set supply and return",
   "label": "Supply + return plenums (fabricated, sealed, lined where required)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "supply + return plenums at the unit"
  },
  {
   "part": "dt_trunk",
   "cat": "Supply trunk duct",
   "label": "Supply trunk - galvanized rectangular / 10-14 in round (extended plenum)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "LF",
   "qty": 94.0,
   "option": false,
   "order_qty": 99,
   "waste": 0.05,
   "note": "main: 8 in equivalent, 205 cfm - reducing past 24 ft \u00b7 upper: 12 in equivalent, 413 cfm - reducing past 24 ft"
  },
  {
   "part": "dt_takeoff",
   "cat": "Duct takeoff with damper",
   "label": "Takeoff / starting collar with balancing damper",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "EA",
   "qty": 13.0,
   "option": false,
   "order_qty": 13,
   "note": ""
  },
  {
   "part": "dt_transfer",
   "cat": "Transfer grille or jumper",
   "label": "Transfer grille pair / jumper duct (closed-door pressure relief)",
   "group": "Ductwork",
   "phase": "rough",
   "unit": "EA",
   "qty": 3.0,
   "option": false,
   "order_qty": 3,
   "note": "BDRM 2: 43 cfm needs ~24 sq in free area at 3 Pa - transfer grille pair or jumper duct \u00b7 BDRM 3: 30 cfm needs ~16 sq in free area at 3 Pa - transfer grille pair or jumper duct \u00b7 MSTR BEDROOM: 41 cfm needs ~23 sq in free area at 3 Pa - trans"
  },
  {
   "part": "rp_vib",
   "cat": "Anti-vibration pads",
   "label": "Anti-vibration pads (set of 4)",
   "group": "Refrigerant piping",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": ""
  },
  {
   "part": "rp_comm",
   "cat": "Mini-split cable 14/4",
   "label": "Communication cable 14/4 stranded (outdoor unit to each indoor unit)",
   "group": "Refrigerant piping",
   "phase": "rough",
   "unit": "LF",
   "qty": 26.5,
   "option": false,
   "order_qty": 30,
   "waste": 0.1,
   "packs": 1,
   "pack_ft": 250,
   "pack": "coil",
   "note": "with the line set"
  },
  {
   "part": "rp_pad",
   "cat": "Equipment pad",
   "label": "Equipment pad - composite, sized to the outdoor unit",
   "group": "Refrigerant piping",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "outdoor unit pad"
  },
  {
   "part": "rp_ls_3858",
   "cat": "Line set 3/8 x 5/8",
   "label": "Line set 3/8 x 5/8 insulated",
   "group": "Refrigerant piping",
   "phase": "rough",
   "unit": "LF",
   "qty": 26.5,
   "option": false,
   "order_qty": 30,
   "waste": 0.1,
   "packs": 1,
   "pack_ft": 50,
   "pack": "coil",
   "note": "24k indoor unit, 26 ft"
  },
  {
   "part": "rp_stand",
   "cat": "Outdoor unit stand",
   "label": "Outdoor unit stand / wall bracket (snow and drainage clearance)",
   "group": "Refrigerant piping",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "snow / drainage stand"
  },
  {
   "part": "rp_sleeve",
   "cat": "Line-set wall penetration",
   "label": "Wall penetration - 3 in sleeve, sealed and flashed",
   "group": "Refrigerant piping",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "rim penetration for the line set"
  },
  {
   "part": "sp_caulk",
   "cat": "Fire caulk",
   "label": "Fire caulk / sealant (tube)",
   "group": "Support + protection",
   "phase": "rough",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "fire caulk / sealant at the penetrations"
  },
  {
   "part": "vx_bath_duct",
   "cat": "Exhaust duct 4 in",
   "label": "Bath fan exhaust duct 4 in insulated flex (50 cfm fan: <= 25 ft, Table M1505.4.4.2)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "LF",
   "qty": 4.7,
   "option": false,
   "order_qty": 6,
   "waste": 0.1,
   "packs": 1,
   "pack_ft": 25,
   "pack": "bag",
   "note": "MASTER BATH: 50 cfm, 5 ft, 2 elbows -> 4 in flex (Table M1505.4.4.2 allows 25 ft)"
  },
  {
   "part": "vx_dryer_ell",
   "cat": "Dryer elbow 4 in",
   "label": "Dryer duct 4 in 90 elbow",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 2.0,
   "option": false,
   "order_qty": 2,
   "note": ""
  },
  {
   "part": "vx_dryer_pipe",
   "cat": "Dryer duct 4 in rigid",
   "label": "Dryer duct 4 in rigid metal, smooth wall (M1502.4.2)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "LF",
   "qty": 3.6,
   "option": false,
   "order_qty": 4,
   "waste": 0.1,
   "packs": 1,
   "pack_ft": 5,
   "pack": "stick",
   "note": "from the electrician's dryer outlet in LAUNDRY: 4 ft"
  },
  {
   "part": "vx_dryer_box",
   "cat": "Dryer vent box",
   "label": "Dryer vent box (recessed)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": ""
  },
  {
   "part": "vx_dryer_cap",
   "cat": "Dryer wall cap",
   "label": "Dryer wall cap with damper, no screen (M1502.3)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": ""
  },
  {
   "part": "vx_erv_duct",
   "cat": "ERV duct 6 in",
   "label": "ERV duct 5-6 in (supply to bedrooms / living, exhaust from baths / kitchen / laundry)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "LF",
   "qty": 237.1,
   "option": false,
   "order_qty": 261,
   "waste": 0.1,
   "packs": 11,
   "pack_ft": 25,
   "pack": "bag",
   "note": "supply trunk, main \u00b7 supply BDRM 2 \u00b7 supply BDRM 3 \u00b7 supply trunk, upper - in the floor cavity (vaulted storey) \u00b7 supply DINING \u00b7 supply LIVING ROOM"
  },
  {
   "part": "vx_erv_hood",
   "cat": "ERV wall hood 6 in",
   "label": "ERV intake / exhaust hood 6 in (intake >= 10 ft from any exhaust, R303.5 / M1505.2)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 2.0,
   "option": false,
   "order_qty": 2,
   "note": "outdoor-air intake - 12 ft apart on the N wall (M1504.3: exhaust >= 10 ft from an intake) \u00b7 exhaust outlet - 12 ft apart on the N wall (M1504.3: exhaust >= 10 ft from an intake)"
  },
  {
   "part": "vx_erv_insul",
   "cat": "ERV insulated duct 6 in",
   "label": "ERV outdoor-air / exhaust duct, insulated with vapour jacket (to the hoods)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "LF",
   "qty": 25.8,
   "option": false,
   "order_qty": 29,
   "waste": 0.1,
   "packs": 2,
   "pack_ft": 25,
   "pack": "bag",
   "note": "ERV outdoor-air intake to its wall hood (insulated, vapour jacket) \u00b7 ERV exhaust outlet to its wall hood (insulated, vapour jacket)"
  },
  {
   "part": "vx_erv_grille",
   "cat": "ERV grille",
   "label": "ERV supply / exhaust grille or valve 4-6 in",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 7.0,
   "option": false,
   "order_qty": 7,
   "note": "BDRM 2 \u00b7 BDRM 3 \u00b7 DINING \u00b7 LIVING ROOM \u00b7 MSTR BEDROOM \u00b7 BATH"
  },
  {
   "part": "vx_duct6",
   "cat": "Exhaust duct 6 in",
   "label": "Exhaust duct 6 in insulated (80-110 cfm fans, whole-house fan: Table M1505.4.4.2)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "LF",
   "qty": 7.8,
   "option": false,
   "order_qty": 9,
   "waste": 0.1,
   "packs": 1,
   "pack_ft": 25,
   "pack": "bag",
   "note": "BATH: 110 cfm, 8 ft, 3 elbows -> 6 in flex (Table M1505.4.4.2 allows 15 ft)"
  },
  {
   "part": "vx_hood_duct",
   "cat": "Range hood duct rigid",
   "label": "Range hood duct 6-10 in rigid, sealed (M1503.3)",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "LF",
   "qty": 6.4,
   "option": false,
   "order_qty": 7,
   "waste": 0.1,
   "packs": 2,
   "pack_ft": 5,
   "pack": "stick",
   "note": "6 in rigid for a 300 cfm hood at the electrician's range outlet (electrical/jobs/suddenvalley/devices.json) (M1503.3); the hood itself is the appliance supplier's"
  },
  {
   "part": "vx_hood_cap",
   "cat": "Range hood cap",
   "label": "Range hood wall / roof cap with damper",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "6 in wall cap with damper"
  },
  {
   "part": "vx_cap6",
   "cat": "Wall cap 6 in",
   "label": "Wall / roof cap 6 in with backdraft damper",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "BATH: wall cap with backdraft damper"
  },
  {
   "part": "vx_cap4_wall",
   "cat": "Wall cap 4 in",
   "label": "Wall cap 4 in with backdraft damper",
   "group": "Ventilation",
   "phase": "vent",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "MASTER BATH: wall cap with backdraft damper"
  },
  {
   "part": "tr_filter",
   "cat": "Filter",
   "label": "Filters MERV 8-13 (first set)",
   "group": "Registers + grilles",
   "phase": "trim",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "first filter set"
  },
  {
   "part": "tr_reg_floor",
   "cat": "Floor register",
   "label": "Floor register 4x10 / 4x12",
   "group": "Registers + grilles",
   "phase": "trim",
   "unit": "EA",
   "qty": 13.0,
   "option": false,
   "order_qty": 13,
   "note": "BDRM 2 \u00b7 FOYER \u00b7 BATH \u00b7 HALL \u00b7 BDRM 3 \u00b7 MASTER BATH"
  },
  {
   "part": "tr_return",
   "cat": "Return filter grille",
   "label": "Return / filter grille 20x25 (or 14x30)",
   "group": "Registers + grilles",
   "phase": "trim",
   "unit": "EA",
   "qty": 2.0,
   "option": false,
   "order_qty": 2,
   "note": "FOYER (main): 14x20 at <= 300 fpm \u00b7 LANDING (upper): 14x20 at <= 300 fpm"
  },
  {
   "part": "cm_balance",
   "cat": "Air balance",
   "label": "Air balance of supply registers (per ducted system)",
   "group": "Commissioning",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "register balance"
  },
  {
   "part": "cm_duct_test",
   "cat": "Duct leakage test",
   "label": "Duct leakage test, total cfm25 (WSEC R403.3.5) - certified tester",
   "group": "Commissioning",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "ducts outside the thermal envelope (vented crawl): total leakage test (WSEC R403.3.5)"
  },
  {
   "part": "cm_labels",
   "cat": "HVAC hand-over",
   "label": "Equipment labels, WSEC certificate data, owner hand-over",
   "group": "Commissioning",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "per dwelling unit"
  },
  {
   "part": "cm_design",
   "cat": "HVAC design and load calc",
   "label": "Load calculation + equipment selection for the permit (Manual J / S or the WSU sizing form)",
   "group": "Commissioning",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "room-by-room loads for the permit (this takeoff is the draft)"
  },
  {
   "part": "cm_startup",
   "cat": "HVAC start-up",
   "label": "Start-up, charge verification, controls set-up (per outdoor unit)",
   "group": "Commissioning",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "24k system"
  },
  {
   "part": "cm_vent_test",
   "cat": "Ventilation flow test",
   "label": "Ventilation flow test - whole-house + local exhaust (WA M1505.4.3 / M1505.4.4)",
   "group": "Commissioning",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "unit house: whole-house 45 cfm + every local exhaust measured at the grille (WA M1505.4.3 / M1505.4.4)"
  },
  {
   "part": "rp_nitro",
   "cat": "Pressure test and evacuation",
   "label": "Nitrogen pressure test + evacuation to 500 micron (per system)",
   "group": "Refrigerant piping",
   "phase": "test",
   "unit": "EA",
   "qty": 1.0,
   "option": false,
   "order_qty": 1,
   "note": "per refrigerant system"
  },
  {
   "part": "rp_charge",
   "cat": "Refrigerant additional charge (lb)",
   "label": "Refrigerant - additional charge beyond the pre-charge (lb)",
   "group": "Refrigerant piping",
   "phase": "test",
   "unit": "lb",
   "qty": 0.1,
   "option": false,
   "order_qty": 0.1,
   "note": "1 oz past the pre-charge [U: the maker's oz / ft]"
  }
 ],
 "labour": {
  "crew_hours": {
   "set": 15.4,
   "rough": 51.4,
   "trim": 2.3,
   "startup": 6.5
  },
  "days": {
   "set": 3,
   "rough": 9,
   "trim": 1,
   "startup": 1
  },
  "total_hours": 75.6,
  "total_days": 14,
  "crew": 2,
  "capacity_hr": 6.25,
  "note": "crew minutes are PLACEHOLDERS (no task-level install hours were found: references/research-hvac-market.md 3.3) - set them from a sub or the crew"
 },
 "inspections": {
  "jurisdiction": "whatcom",
  "authority": "Whatcom County PDS",
  "appliances": 3,
  "fans_and_vents": 3,
  "permit_fee": null,
  "fee_source": "Whatcom County PDS residential mechanical fee schedule - NOT FOUND in the 9/25 research (references/research-hvac-code.md 8): price it from the county sheet",
  "sequence": [
   {
    "name": "Mechanical rough-in (cover)",
    "when": "after framing, before insulation",
    "test": "line sets pressure-tested and in place; ducts, boots, exhaust ducts and caps; firestops at the garage separation"
   },
   {
    "name": "Duct leakage test",
    "when": "rough-in or final",
    "test": "total leakage at 25 Pa per WSEC R403.3.5 - waived only when every duct and the air handler are inside the envelope"
   },
   {
    "name": "Ventilation flow test",
    "when": "before final",
    "test": "whole-house rate and every local exhaust measured (WA M1505.4)"
   },
   {
    "name": "Final mechanical",
    "when": "equipment set, started, labelled",
    "test": "equipment listing / HSPF2 on the certificate, controls, condensate, clearances"
   }
  ]
 },
 "checks": [
  {
   "level": "data",
   "where": "plan set",
   "what": "credit 2.2 (heat-recovery ventilation) AND a whole-house exhaust fan are both on the set -> hrv (if the ERV/HRV is the whole-house system the fan is local exhaust only; if the fan is the whole-house system the credit fails - ask the designer)"
  },
  {
   "level": "data",
   "where": "design temperature",
   "what": "19 F is a stand-in (WSEC Table RC-1 Bellingham IAP 19 F / 78 F [S]; MJ8 Table 1A 23 F / 76 F [V] (Sudden Valley is ~8 mi from the airport, 300-700 ft up - STAND-IN on the Bellingham row)) - pull WSEC Table RC-1 for sudden valley before this goes out"
  }
 ],
 "notes": [
  "tracer fragments merged into one space (same name, touching): CLST (main: 4 pieces, 49 sf); HALL (main: 3 pieces, 61 sf)",
  "bath fans: 2 read from the electrical skill (electrical/jobs/suddenvalley/devices.json) - the electrician supplies and wires them; HVAC ducts and caps each one",
  "unit house: ERV supplies 5 habitable rooms and exhausts 2 wet rooms on a trunk-and-branch layout - 237 ft of 4-6 in duct",
  "equipment must meet HSPF2 >= 9.4 (the WSEC credit); design temperature 19 F <= 23 F: a NEEP-listed cold-climate variable-capacity unit (the 3.6 note)",
  "ducts in the vented crawl are outside the thermal envelope: R-8 on every duct, mastic-sealed, and the total duct leakage test before final",
  "refrigerant: a split system installed from 1/1/2026 is an A2L (R-454B / R-32) unit under the EPA Technology Transitions rule; R-410A equipment is out. A2L units carry leak detection / mitigation per their listing - it rides with the equipment line"
 ],
 "routing": {
  "mode": "concealed",
  "source": "line sets drop in the stud bay under each indoor unit (or the nearest stacked wall) and cross the crawl on an L along the joists to the rim beside the outdoor unit; ducts run a trunk per storey with square branches in the joist bays"
 },
 "electrical": {
  "source": "electrical/jobs/suddenvalley/devices.json",
  "devices_read": 126
 },
 "spaces": [
  {
   "id": 0,
   "name": "BDRM 2",
   "use": "bedroom",
   "storey": "main",
   "unit": "house",
   "area": 126.8,
   "keys": [
    "main/R10"
   ],
   "habitable": true,
   "fragment": false
  },
  {
   "id": 1,
   "name": "FOYER",
   "use": "circulation",
   "storey": "main",
   "unit": "house",
   "area": 88.6,
   "keys": [
    "main/R11"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 2,
   "name": "CLST",
   "use": "closet",
   "storey": "main",
   "unit": "house",
   "area": 49.3,
   "keys": [
    "main/R12",
    "main/R21",
    "main/R22",
    "main/R23"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 3,
   "name": "LAUNDRY",
   "use": "utility",
   "storey": "main",
   "unit": "house",
   "area": 12.1,
   "keys": [
    "main/R13"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 4,
   "name": "BATH",
   "use": "bath",
   "storey": "main",
   "unit": "house",
   "area": 103.3,
   "keys": [
    "main/R5"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 5,
   "name": "HALL",
   "use": "circulation",
   "storey": "main",
   "unit": "house",
   "area": 61.0,
   "keys": [
    "main/R6",
    "main/R8",
    "main/R9"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 6,
   "name": "BDRM 3",
   "use": "bedroom",
   "storey": "main",
   "unit": "house",
   "area": 125.1,
   "keys": [
    "main/R7"
   ],
   "habitable": true,
   "fragment": false
  },
  {
   "id": 7,
   "name": "MASTER BATH",
   "use": "bath",
   "storey": "upper",
   "unit": "house",
   "area": 58.0,
   "keys": [
    "upper/R10"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 8,
   "name": "DINING",
   "use": "living",
   "storey": "upper",
   "unit": "house",
   "area": 120.9,
   "keys": [
    "upper/R19"
   ],
   "habitable": true,
   "fragment": false
  },
  {
   "id": 9,
   "name": "KITCHEN",
   "use": "kitchen",
   "storey": "upper",
   "unit": "house",
   "area": 138.3,
   "keys": [
    "upper/R20"
   ],
   "habitable": true,
   "fragment": false
  },
  {
   "id": 10,
   "name": "LIVING ROOM",
   "use": "living",
   "storey": "upper",
   "unit": "house",
   "area": 254.0,
   "keys": [
    "upper/R21"
   ],
   "habitable": true,
   "fragment": false
  },
  {
   "id": 11,
   "name": "BUILT IN CLOSET",
   "use": "closet",
   "storey": "upper",
   "unit": "house",
   "area": 34.0,
   "keys": [
    "upper/R22"
   ],
   "habitable": false,
   "fragment": false
  },
  {
   "id": 12,
   "name": "MSTR BEDROOM",
   "use": "bedroom",
   "storey": "upper",
   "unit": "house",
   "area": 139.5,
   "keys": [
    "upper/R23"
   ],
   "habitable": true,
   "fragment": false
  },
  {
   "id": 13,
   "name": "LANDING",
   "use": "circulation",
   "storey": "upper",
   "unit": "house",
   "area": 40.8,
   "keys": [
    "upper/R6"
   ],
   "habitable": false,
   "fragment": false
  }
 ],
 "totals": {
  "heat_btuh": 18306,
  "cool_tons": 0.97,
  "outdoor_units": 1,
  "heads": 0,
  "indoor_ducted": 1,
  "registers": 13,
  "lineset_ft": 26,
  "duct_ft": 337,
  "vent_ft": 285,
  "codes": 0,
  "practice": 0,
  "data": 2
 }
}